,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,Node 1 bus_id,Node 2 bus_id,Voltage (kV) Node 1,Voltage (kV) Node 2
412,KENG41,SJOW41,0.0,4.769,Cable,0.0032,0.0564,52.0546,1327.0,1298.0,1200.0,1298.0,nget_circuits,366,650,400.0,400.0
413,KENG41,SJOW41,0.0,4.756,Cable,0.0032,0.0562,51.9127,1327.0,1298.0,1200.0,1298.0,nget_circuits,366,650,400.0,400.0
414,KENG41,WIMB41,0.0,12.329,Cable,0.0085,0.1557,134.5735,1770.0,1730.0,1600.0,1730.0,nget_circuits,366,830,400.0,400.0
415,KENG41,WIMB41,0.0,12.2,Cable,0.0084,0.1541,133.1654,1770.0,1730.0,1600.0,1730.0,nget_circuits,366,830,400.0,400.0
416,KENG41,WISD41,0.0,2.939,Cable,0.002,0.0347,32.0798,1770.0,1730.0,1600.0,1730.0,nget_circuits,366,817,400.0,400.0
417,KENG41,WISD42,0.0,2.989,Cable,0.002,0.0353,32.6255,1770.0,1730.0,1600.0,1730.0,nget_circuits,366,818,400.0,400.0
418,KIBY21,LISD21,0.0,10.239,Cable,0.0173,0.2966,60.8154,762.0,762.0,698.0,698.0,nget_circuits,371,403,275.0,275.0
419,KIBY21,LISD21,0.0,9.518,Cable,0.0228,0.2008,86.3283,762.0,762.0,619.0,619.0,nget_circuits,371,403,275.0,275.0
420,KIBY21,RAIN21,11.236,0.0,OHL,0.0258,0.3778,3.8519,1416.0,1339.0,1258.0,1339.0,nget_circuits,371,559,275.0,275.0
421,KIBY21,RAIN21,11.236,0.0,OHL,0.0258,0.3778,3.8519,1416.0,1339.0,1258.0,1339.0,nget_circuits,371,559,275.0,275.0
422,KIBY21,WASF2A,10.945,0.0,OHL,0.0414,0.4478,3.0891,1521.0,1461.0,1360.0,1461.0,nget_circuits,371,764,275.0,275.0
423,KIBY21,WASF2B,10.978,0.0,OHL,0.0415,0.4491,3.0984,1521.0,1461.0,1360.0,1461.0,nget_circuits,371,766,275.0,275.0
424,KILL41,KILL41,0.0,0.0,Series Reactor,0.0,1.0,0.0,2750.0,2750.0,2750.0,2750.0,nget_circuits,367,367,400.0,400.0
425,KILL41,SHBA41,17.05,0.0,OHL,0.0179,0.3134,10.7556,2860.0,2720.0,2484.0,2720.0,nget_circuits,367,635,400.0,400.0
426,KINO41,KINO41,0.0,0.0,Series Reactor,0.0027,2.0,0.0,2002.0,2002.0,2002.0,2002.0,nget_circuits,369,369,400.0,400.0
427,KINO41,KINO41,0.0,0.0,Series Reactor,0.0027,2.0,0.0,2002.0,2002.0,2002.0,2002.0,nget_circuits,369,369,400.0,400.0
428,KINO41,NFLE41,23.626,0.0,OHL,0.0284,0.4216,15.2234,3102.0,2935.0,2692.0,2935.0,nget_circuits,369,481,400.0,400.0
429,KINO41,SING41,17.685,0.0,OHL,0.0192,0.3076,11.6582,2889.0,2748.0,2510.0,2748.0,nget_circuits,369,627,400.0,400.0
430,KINO41,TILB41,15.478,1.835,Composite,0.0181,0.2893,46.9053,2003.0,2003.0,1948.0,1948.0,nget_circuits,369,708,400.0,400.0
431,KIRK2A,SKLG21,0.0,8.608,Cable,0.0146,0.2402,93.5689,762.0,762.0,619.0,619.0,nget_circuits,374,634,275.0,275.0
432,KITW21,OCKH21,13.738,0.222,Composite,0.0525,0.5743,6.2479,772.0,772.0,619.0,619.0,nget_circuits,375,500,275.0,275.0
433,KITW21,OLDB21,7.704,0.597,Composite,0.0301,0.3318,8.6639,667.0,667.0,619.0,619.0,nget_circuits,375,508,275.0,275.0
434,KNAR21,MONF21,38.531,0.141,Composite,0.2716,1.7712,11.0429,551.0,513.0,443.0,513.0,nget_circuits,378,458,275.0,275.0
435,KNAR21,POPP21,49.192,0.0,OHL,0.3299,2.3254,12.2192,551.0,512.0,442.0,512.0,nget_circuits,378,552,275.0,275.0
436,LACK21,TODP21,5.965,0.0,OHL,0.0212,0.2477,1.654,1408.0,1332.0,1251.0,1332.0,nget_circuits,382,718,275.0,275.0
437,LACK41,SALH41,10.237,0.25,Composite,0.0184,0.2024,10.54,1831.0,1739.0,1588.0,1739.0,nget_circuits,379,605,400.0,400.0
438,LACK41,THTO41,92.075,5.7,Composite,0.1057,1.6537,264.9969,2418.0,2418.0,2030.0,2030.0,nget_circuits,379,691,400.0,400.0
439,LACK41,THTO42,92.075,5.7,Composite,0.1057,1.6537,264.9969,2418.0,2418.0,2030.0,2030.0,nget_circuits,379,692,400.0,400.0
440,LAGA41,LAND41,21.224,0.0,OHL,0.0339,0.4081,12.7628,2423.0,2327.0,2168.0,2327.0,nget_circuits,391,389,400.0,400.0
441,LAGA41,LAND42,21.355,0.0,OHL,0.0341,0.4108,12.8376,1389.0,1284.0,1108.0,1284.0,nget_circuits,391,390,400.0,400.0
442,LALE21,WWEY2A,8.395,0.0,OHL,0.0317,0.3434,2.3695,1316.0,1213.0,1104.0,1213.0,nget_circuits,387,794,275.0,275.0
443,LEGA41,TREU4A,12.119,0.0,OHL,0.0135,0.2316,7.3388,2860.0,2720.0,2484.0,2720.0,nget_circuits,394,734,400.0,400.0
444,LEGA41,TREU4B,12.119,0.0,OHL,0.0135,0.2316,7.3388,2860.0,2720.0,2484.0,2720.0,nget_circuits,394,733,400.0,400.0
445,LEGA4A,SHRE4A,46.944,0.0,OHL,0.075,0.9028,28.2295,2002.0,2002.0,2002.0,2002.0,nget_circuits,393,623,400.0,400.0
446,LEIB4A,SUND42,13.455,0.0,OHL,0.0119,0.2311,9.0472,2779.0,2568.0,2217.0,2568.0,nget_circuits,397,672,400.0,400.0
447,LEIB4B,SUND41,13.455,0.0,OHL,0.0119,0.2311,9.0472,2779.0,2568.0,2217.0,2568.0,nget_circuits,398,674,400.0,400.0
448,LEIS11,SIZE11,0.0,2.149,Cable,0.0196,0.2155,4.8028,301.0,301.0,243.0,243.0,nget_circuits,399,632,132.0,132.0
449,LEIS11,SIZE12,0.0,2.148,Cable,0.0195,0.2154,4.8006,301.0,301.0,243.0,243.0,nget_circuits,399,630,132.0,132.0
450,LEIS11,SIZE1A,0.0,1.65,Cable,0.015,0.1655,3.6876,301.0,301.0,243.0,243.0,nget_circuits,399,629,132.0,132.0
451,LEIS11,SIZE1B,0.0,1.65,Cable,0.015,0.1655,3.6876,301.0,301.0,243.0,243.0,nget_circuits,399,628,132.0,132.0
452,LEIS4A,SIZE41,0.81,0.0,OHL,0.0009,0.0141,0.534,2779.0,2569.0,2217.0,2569.0,nget_circuits,400,631,400.0,400.0
453,LISD21,LISD2A,0.0,0.0,Series Reactor,0.0173,1.387,0.0,750.0,750.0,740.0,740.0,nget_circuits,403,402,275.0,275.0
454,LITT41,LITT41,0.0,1.0,Cable,0.0007,0.0118,10.9152,2063.0,2063.0,2063.0,2063.0,nget_circuits,409,409,400.0,400.0
455,LITT41,LOFI4A,8.152,0.0,OHL,0.0127,0.157,4.8712,3103.0,3048.0,2959.0,3048.0,nget_circuits,409,414,400.0,400.0
456,LITT41,LOFI4B,8.152,0.0,OHL,0.0127,0.157,4.8712,3055.0,3048.0,2959.0,3048.0,nget_circuits,409,415,400.0,400.0
457,LITT41,WTHU4E,1.847,1.853,Composite,0.0041,0.0575,21.3295,1936.0,1883.0,1666.0,1815.0,nget_circuits,409,784,400.0,400.0
458,LITT41,WTHU4F,1.847,1.853,Composite,0.0041,0.0575,21.3295,1936.0,1883.0,1666.0,1815.0,nget_circuits,409,788,400.0,400.0
459,LOFI4A,ROWD4A,26.714,0.0,OHL,0.0576,0.5347,15.3479,1590.0,1500.0,1346.0,1500.0,nget_circuits,414,586,400.0,400.0
460,LOFI4B,ROWD4B,26.714,0.0,OHL,0.0576,0.5347,15.3479,1590.0,1500.0,1346.0,1500.0,nget_circuits,415,583,400.0,400.0
461,LOVE41,NURS41,36.477,0.0,OHL,0.0396,0.6344,24.0461,2771.0,2568.0,2217.0,2568.0,nget_circuits,418,499,400.0,400.0
462,LOVE41,NURS4A,36.477,0.0,OHL,0.0396,0.6344,24.0461,2779.0,2568.0,2217.0,2568.0,nget_circuits,418,498,400.0,400.0
463,MACC41,STAL4B,31.196,0.0,OHL,0.062,0.617,18.1761,1710.0,1627.0,1488.0,1627.0,nget_circuits,421,653,400.0,400.0
464,MAGA21,PYLE21,6.238,0.0,OHL,0.0211,0.2537,1.7667,1204.0,1115.0,1018.0,1115.0,nget_circuits,426,556,275.0,275.0
465,MANN41,MANN41,0.0,0.0,Zero Length,0.0,0.0,0.0,3326.0,3160.0,2971.0,3160.0,nget_circuits,424,424,400.0,400.0
466,MANN41,MANN41,0.0,0.0,Zero Length,0.0,0.0,0.0,3326.0,3160.0,2971.0,3160.0,nget_circuits,424,424,400.0,400.0
467,MANN41,NURS4A,36.411,3.412,Composite,0.0416,0.6467,62.4474,2779.0,2568.0,2217.0,2568.0,nget_circuits,424,498,400.0,400.0
468,MARH41,MARH4A,0.0,0.0,Zero Length,0.0,0.0,0.0,2860.0,2860.0,2860.0,2860.0,nget_circuits,427,428,400.0,400.0
469,MARH42,MARH4B,0.0,0.0,Zero Length,0.0,0.0,0.0,2860.0,2860.0,2860.0,2860.0,nget_circuits,430,429,400.0,400.0
470,MAWO41,NURS41,7.441,0.0,OHL,0.0093,0.1281,5.0417,2423.0,2327.0,2167.0,2327.0,nget_circuits,425,499,400.0,400.0
471,MEDB4A,STEW41,7.0,0.0,OHL,0.0062,0.1202,4.705,3326.0,3326.0,3326.0,3326.0,nget_circuits,431,665,400.0,400.0
472,MEDB4B,STEW41,7.0,0.0,OHL,0.0062,0.1202,4.705,3326.0,3326.0,3326.0,3326.0,nget_circuits,432,665,400.0,400.0
473,MELK41,MITY41,28.101,0.0,OHL,0.0511,0.5591,16.2853,2105.0,2016.0,1867.0,2016.0,nget_circuits,437,450,400.0,400.0
474,MELK41,MITY41,28.052,0.0,OHL,0.051,0.5581,16.257,2105.0,2016.0,1867.0,2016.0,nget_circuits,437,450,400.0,400.0
475,MELK41,SAFO41,85.26,8.94,Composite,0.1484,1.7246,252.3421,2009.0,1911.0,1746.0,1911.0,nget_circuits,437,607,400.0,400.0
476,MELK41,SEAB41,53.558,0.0,OHL,0.0598,0.9451,34.8897,2545.0,2421.0,2211.0,2421.0,nget_circuits,437,608,400.0,400.0
477,MIDL41,QUER4A,9.704,0.0,OHL,0.0086,0.1667,6.5225,3326.0,3160.0,2971.0,3160.0,nget_circuits,438,557,400.0,400.0
478,MILL41,MILL4A,0.34,0.0,OHL,0.0006,0.0068,0.197,352.0,352.0,352.0,352.0,nget_circuits,439,440,400.0,400.0
479,MILL42,MILL4B,0.34,0.0,OHL,0.0006,0.0068,0.197,352.0,352.0,352.0,352.0,nget_circuits,442,441,400.0,400.0
480,MILL4A,SUND41,13.75,0.0,OHL,0.025,0.2736,7.9687,2009.0,1911.0,1746.0,1911.0,nget_circuits,440,674,400.0,400.0
481,MILL4B,SUND42,13.955,1.0,Composite,0.0254,0.2777,8.0872,2009.0,1911.0,1746.0,1911.0,nget_circuits,441,672,400.0,400.0
482,MONF22,POPP21,37.84,0.0,OHL,0.208,2.0034,8.337,682.0,629.0,538.0,629.0,nget_circuits,457,552,275.0,275.0
483,MONF41,PADI41,87.848,0.0,OHL,0.1064,1.6286,54.7416,2518.0,2395.0,2188.0,2395.0,nget_circuits,456,518,400.0,400.0
484,NECT41,NECT4A,0.0,0.0,Zero Length,0.0,0.0,0.0,1364.0,1364.0,1250.0,1250.0,nget_circuits,462,464,400.0,400.0
485,NECT41,NECT4B,0.0,0.0,Zero Length,0.0,0.0,0.0,3326.0,3323.0,3100.0,3323.0,nget_circuits,462,463,400.0,400.0
486,NECT4A,NORM41,37.492,0.0,OHL,0.0332,0.644,25.1993,3326.0,3326.0,3317.0,3326.0,nget_circuits,464,491,400.0,400.0
487,NECT4A,WALP41,41.619,0.0,OHL,0.0369,0.7148,27.9739,3326.0,3299.0,3078.0,3299.0,nget_circuits,464,754,400.0,400.0
488,NECT4B,NORM41,37.492,0.0,OHL,0.0332,0.644,25.1993,3326.0,3258.0,3060.0,3258.0,nget_circuits,463,491,400.0,400.0
489,NECT4B,WALP41,41.619,0.0,OHL,0.0369,0.7148,27.9739,3326.0,3160.0,2971.0,3160.0,nget_circuits,463,754,400.0,400.0
490,NEEP21,PITS21,0.851,3.975,Composite,0.0214,0.1378,26.8236,419.0,419.0,381.0,381.0,nget_circuits,466,549,275.0,275.0
491,NEEP21,SHEC21,0.851,4.428,Composite,0.0234,0.1494,29.8542,419.0,419.0,381.0,381.0,nget_circuits,466,622,275.0,275.0
492,NEEP4A,STSB4B,12.801,0.0,OHL,0.0276,0.2627,7.1402,2779.0,2568.0,2217.0,2568.0,nget_circuits,467,668,400.0,400.0
493,NEWX21,WIMB21,0.0,13.629,Cable,0.0273,0.3121,138.0617,827.0,827.0,779.0,779.0,nget_circuits,473,834,275.0,275.0
494,NEWX21,WIMB21,0.0,13.629,Cable,0.0273,0.3121,138.0617,819.0,819.0,813.0,813.0,nget_circuits,473,834,275.0,275.0
495,NFLE41,SING41,5.941,0.0,OHL,0.0093,0.114,3.5652,2889.0,2748.0,2510.0,2748.0,nget_circuits,481,627,400.0,400.0
496,NFLE41,WTHU4A,7.511,0.0,OHL,0.0137,0.1494,4.3529,2004.0,1907.0,1746.0,1907.0,nget_circuits,481,782,400.0,400.0
497,NFLE41,WTHU4B,7.511,0.0,OHL,0.0137,0.1494,4.3529,2004.0,1907.0,1746.0,1907.0,nget_circuits,481,786,400.0,400.0
498,NORL2A,SHEC21,0.0,4.372,Cable,0.0192,0.1119,29.2487,419.0,419.0,381.0,381.0,nget_circuits,487,622,275.0,275.0
499,NORL2B,PITS21,0.0,10.751,Cable,0.0473,0.2752,71.9242,419.0,419.0,381.0,381.0,nget_circuits,488,549,275.0,275.0
500,NORM11,NOTR11,0.0,1.0,Cable,0.23600000000000002,0.7780020000000001,0.315,352.0,265.0,290.0,290.0,nget_circuits,494,495,132.0,132.0
501,NORM12,NOTR12,0.0,1.0,Cable,0.2362,0.7780020000000001,0.3149,324.0,299.0,324.0,299.0,nget_circuits,493,496,132.0,132.0
502,NORT21,SALH21,12.178,0.0,OHL,0.0464,0.526,3.2482,1381.0,1293.0,1197.0,1293.0,nget_circuits,486,602,275.0,275.0
503,NORT41,OSBA41,83.839,0.0,OHL,0.1132,1.593,51.0467,2009.0,1911.0,1746.0,1911.0,nget_circuits,484,511,400.0,400.0
504,NORT41,OSBA42,83.839,0.0,OHL,0.1132,1.593,51.0467,2009.0,1911.0,1746.0,1911.0,nget_circuits,484,512,400.0,400.0
505,NORT41,SALH42,12.206,0.0,OHL,0.022,0.2492,6.888,1831.0,1739.0,1588.0,1739.0,nget_circuits,484,603,400.0,400.0
506,NORT41,SPEN41,21.134,2.0,Composite,0.0276,0.4062,12.7287,2545.0,2421.0,2211.0,2421.0,nget_circuits,484,645,400.0,400.0
507,NORT41,SPEN42,21.134,2.0,Composite,0.0276,0.4062,12.7287,2545.0,2421.0,2211.0,2421.0,nget_circuits,484,643,400.0,400.0
508,OCKH21,WIEN2A,4.623,0.283,Composite,0.0216,0.202,4.2819,672.0,672.0,599.0,599.0,nget_circuits,500,815,275.0,275.0
509,OCKH2A,WIEN2B,4.67,0.0,OHL,0.0213,0.1977,1.2665,760.0,760.0,760.0,760.0,nget_circuits,502,813,275.0,275.0
510,OFFE21,WBOL21,8.207,0.0,OHL,0.0327,0.3406,2.2784,1148.0,1086.0,1018.0,1086.0,nget_circuits,504,774,275.0,275.0
511,OSBA41,THTO43,16.79,0.0,OHL,0.0182,0.292,11.0682,2779.0,2568.0,2217.0,2568.0,nget_circuits,511,693,400.0,400.0
512,OSBA42,THTO41,16.79,0.0,OHL,0.0182,0.292,11.0682,2771.0,2568.0,2217.0,2568.0,nget_circuits,512,691,400.0,400.0
513,PADI41,PEWO4B,37.608,0.0,OHL,0.0556,0.7049,23.1779,2169.0,2084.0,1940.0,2084.0,nget_circuits,518,538,400.0,400.0
514,PELH41,RYEH4A,23.015,0.0,OHL,0.025,0.4003,15.1704,2779.0,2568.0,2217.0,2568.0,nget_circuits,524,590,400.0,400.0
515,PELH41,RYEH4B,23.439,0.0,OHL,0.0254,0.4077,15.4489,2779.0,2569.0,2217.0,2569.0,nget_circuits,524,591,400.0,400.0
516,PELH41,SUND42,45.13,0.0,OHL,0.0487,0.752,31.2185,3180.0,3000.0,2692.0,3000.0,nget_circuits,524,672,400.0,400.0
517,PELH41,WYMO41,26.856,0.0,OHL,0.029,0.4469,18.6034,2771.0,2771.0,2692.0,2771.0,nget_circuits,524,840,400.0,400.0
518,PEMB41,SWAN41,84.697,0.0,OHL,0.0919,1.4731,55.833,2779.0,2568.0,2217.0,2568.0,nget_circuits,526,675,400.0,400.0
519,PEMB41,SWAN41,83.975,0.0,OHL,0.0911,1.4606,55.3574,2779.0,2568.0,2217.0,2568.0,nget_circuits,526,675,400.0,400.0
520,PEMB41,SWAN42,84.57,0.0,OHL,0.0918,1.4709,55.7496,2779.0,2568.0,2217.0,2568.0,nget_circuits,526,679,400.0,400.0
521,PEMB41,WALH41,217.727,5.468,parallel Composite,0.2372,3.8063,207.4152,2779.0,2568.0,2217.0,2568.0,nget_circuits,526,752,400.0,400.0
522,PENM4A,PENT41,49.211,0.0,OHL,0.0645,0.9572,29.2535,2779.0,2568.0,2217.0,2568.0,nget_circuits,537,534,400.0,400.0
523,PENM4B,PENT41,49.211,0.0,OHL,0.0645,0.9572,29.2535,2779.0,2568.0,2217.0,2568.0,nget_circuits,536,534,400.0,400.0
524,PENT41,TRAW41,45.1,6.308,Composite,0.0633,0.9555,131.5497,1135.0,1135.0,992.0,992.0,nget_circuits,534,729,400.0,400.0
525,PENT41,WYLF41,35.24,0.0,OHL,0.0382,0.6129,23.2307,2779.0,2568.0,2217.0,2568.0,nget_circuits,534,837,400.0,400.0
526,PENT41,WYLF41,35.24,0.0,OHL,0.0382,0.6129,23.2307,2779.0,2568.0,2217.0,2568.0,nget_circuits,534,837,400.0,400.0
527,PERH11,WYLF11,19.94,0.0,OHL,0.475,4.232,1.0947,330.0,330.0,300.0,300.0,nget_circuits,533,838,132.0,132.0
528,PERH11,WYLF11,19.94,0.0,OHL,0.475,4.232,1.0947,333.0,331.0,304.0,307.0,nget_circuits,533,838,132.0,132.0
529,PEWO2A,PEWO2C,0.0,0.0,SSSC,0.0,0.476,0.0,1524.0,1524.0,1524.0,1524.0,nget_circuits,541,542,275.0,275.0
530,PEWO2B,PEWO2D,0.0,0.0,SSSC,0.0,0.476,0.0,1524.0,1524.0,1524.0,1524.0,nget_circuits,543,539,275.0,275.0
531,PEWO2C,WASF2A,23.481,0.0,OHL,0.0887,0.9606,6.6274,1521.0,1461.0,1360.0,1461.0,nget_circuits,542,764,275.0,275.0
532,PEWO2D,WASF2B,23.521,0.0,OHL,0.0889,0.9623,6.6386,1521.0,1461.0,1360.0,1461.0,nget_circuits,539,766,275.0,275.0
533,PEWO41,QUER4A,31.939,0.0,OHL,0.0498,0.6128,19.1665,3102.0,3048.0,2853.0,3048.0,nget_circuits,540,557,400.0,400.0
534,PEWO41,QUER4B,32.087,0.0,OHL,0.05,0.6156,19.2551,3102.0,3048.0,2853.0,3048.0,nget_circuits,540,558,400.0,400.0
535,PITS21,TEMP21,0.0,6.69,Cable,0.0294,0.1713,44.7561,419.0,419.0,381.0,381.0,nget_circuits,549,690,275.0,275.0
536,PITS21,WIBA21,0.0,2.324,Cable,0.0077,0.0581,17.337,439.0,439.0,381.0,381.0,nget_circuits,549,836,275.0,275.0
537,PUDM41,WHAM4A,0.0,2.17,Cable,0.002,0.0178,39.06,1282.0,1136.0,984.0,1136.0,nget_circuits,554,800,400.0,400.0
538,PYLE21,PYLE21,0.0,0.25,Cable,0.0004,0.0063,1.69,1204.0,1115.0,1018.0,1115.0,nget_circuits,556,556,275.0,275.0
539,RASS41,WALH41,72.788,5.269,parallel Composite,0.0799,1.2847,109.6583,2779.0,2568.0,2217.0,2568.0,nget_circuits,562,752,400.0,400.0
540,RATS41,STAY4A,43.614,0.0,OHL,0.0793,0.8678,25.2757,2147.0,2056.0,1904.0,2056.0,nget_circuits,564,660,400.0,400.0
541,RATS41,STOB41,26.72,0.179,Composite,0.0487,0.5326,21.4031,2147.0,2056.0,1904.0,2056.0,nget_circuits,564,670,400.0,400.0
542,RATS41,WILE41,21.748,0.216,Composite,0.0397,0.435,16.174,1309.0,1309.0,1067.0,1067.0,nget_circuits,564,825,400.0,400.0
543,RATS41,WILE41,21.684,0.0,OHL,0.0394,0.4314,12.5666,2009.0,1911.0,1746.0,1911.0,nget_circuits,564,825,400.0,400.0
544,RAYL41,TILB4A,20.499,0.0,OHL,0.0319,0.3933,12.3014,2213.0,2126.0,1980.0,2126.0,nget_circuits,568,710,400.0,400.0
545,REBR21,TOTT23,3.305,9.678,parallel Composite,0.0166,0.2027,106.1327,1205.0,1127.0,1044.0,1127.0,nget_circuits,573,721,275.0,275.0
546,REBR22,TOTT24,3.305,11.448,parallel Composite,0.0174,0.2151,125.3726,1205.0,1127.0,1044.0,1127.0,nget_circuits,572,723,275.0,275.0
547,RHIG41,SWAN41,34.34,0.0,OHL,0.0373,0.5973,22.6374,2779.0,2568.0,2217.0,2568.0,nget_circuits,574,675,400.0,400.0
548,ROCH21,STAL21,31.256,0.0,OHL,0.1235,1.3183,8.54,1324.0,1260.0,1151.0,1260.0,nget_circuits,578,655,275.0,275.0
549,ROCH21,WHGA21,11.489,0.257,Composite,0.053,0.4934,5.9105,841.0,841.0,665.0,665.0,nget_circuits,578,803,275.0,275.0
550,ROCH21,WHGA21,11.489,0.238,Composite,0.0529,0.4929,5.7039,419.0,419.0,404.0,404.0,nget_circuits,578,803,275.0,275.0
551,RYEH41,RYEH4B,0.137,0.0,OHL,0.0001,0.0024,0.0903,2779.0,2569.0,2217.0,2569.0,nget_circuits,596,591,400.0,400.0
552,RYEH41,WALX4A,5.324,0.0,OHL,0.0058,0.0926,3.5096,2779.0,2568.0,2217.0,2568.0,nget_circuits,596,761,400.0,400.0
553,RYEH4A,RYEH43,0.264,0.0,OHL,0.0004,0.0051,0.1585,2779.0,2569.0,2217.0,2569.0,nget_circuits,590,594,400.0,400.0
554,RYEH4A,WALX4B,5.461,0.0,OHL,0.0059,0.095,3.6,2779.0,2568.0,2217.0,2568.0,nget_circuits,590,756,400.0,400.0
555,RYEH4B,RYEH42,0.215,0.0,OHL,0.0003,0.0041,0.1291,2779.0,2569.0,2217.0,2569.0,nget_circuits,591,595,400.0,400.0
556,SAEN21,SAES21,0.484,0.0,OHL,0.0013,0.018,0.1501,1749.0,1664.0,1520.0,1664.0,nget_circuits,599,601,275.0,275.0
557,SALH41,SALH42,0.0,0.0,SSSC,0.0,0.125,0.0,2217.0,2217.0,2217.0,2217.0,nget_circuits,605,603,400.0,400.0
558,SEAB41,WHSO4A,30.426,3.89,Composite,0.0374,0.5858,97.4265,1424.0,1424.0,1424.0,1424.0,nget_circuits,608,806,400.0,400.0
559,SELL4A,SELL4A,0.0,0.0,Series Reactor,0.0125,1.0,0.0,1860.0,1860.0,1860.0,1860.0,nget_circuits,612,612,400.0,400.0
560,SELL4A,SELL4C,0.0,0.257,Cable,0.0001,0.0013,9.9716,2369.0,2369.0,1642.0,1642.0,nget_circuits,612,618,400.0,400.0
561,SELL4A,SELL4D,0.0,0.257,Cable,0.0001,0.0013,9.9716,2369.0,2369.0,1642.0,1642.0,nget_circuits,612,611,400.0,400.0
562,SELL4A,SELL4E,0.0,0.415,Cable,0.0002,0.0022,14.94,2369.0,2369.0,1642.0,1642.0,nget_circuits,612,614,400.0,400.0
563,SELL4A,SELL4F,0.0,0.415,Cable,0.0002,0.0022,14.94,2369.0,2369.0,1642.0,1642.0,nget_circuits,612,616,400.0,400.0
564,SELL4B,SELL4C,0.257,0.0,OHL,0.0004,0.0049,0.1542,3326.0,3326.0,3326.0,3326.0,nget_circuits,613,618,400.0,400.0
565,SELL4B,SELL4D,0.257,0.0,OHL,0.0004,0.0049,0.1542,3326.0,3326.0,3326.0,3326.0,nget_circuits,613,611,400.0,400.0
566,SELL4B,SELL4E,0.39,0.0,OHL,0.0006,0.0075,0.234,3326.0,3326.0,3326.0,3326.0,nget_circuits,613,614,400.0,400.0
567,SELL4B,SELL4F,0.39,0.0,OHL,0.0006,0.0075,0.234,3326.0,3326.0,3326.0,3326.0,nget_circuits,613,616,400.0,400.0
568,SHRE4A,SHRE4B,0.054,0.0,OHL,0.0001,0.001,0.0324,240.0,240.0,240.0,240.0,nget_circuits,623,625,400.0,400.0
569,SHUR41,TAUN41,27.0,0.0,OHL,0.0487,0.5369,15.6552,3100.0,3050.0,2960.0,3050.0,nget_circuits,626,687,400.0,400.0
570,SPEN41,STEW41,37.795,0.126,Composite,0.0498,0.7386,24.4993,2470.0,2350.0,2146.0,2350.0,nget_circuits,645,665,400.0,400.0
571,SPEN42,STEW41,37.795,0.0,OHL,0.0497,0.7368,22.4165,2470.0,2350.0,2146.0,2350.0,nget_circuits,643,665,400.0,400.0
572,SPLN41,WALP41,29.234,0.0,OHL,0.0272,0.5117,19.3195,3189.0,3063.0,2853.0,3063.0,nget_circuits,642,754,400.0,400.0
573,SSHI22,TYNE2A,7.028,0.0,OHL,0.031,0.2985,1.9072,1236.0,1176.0,1065.0,1176.0,nget_circuits,640,741,275.0,275.0
574,SSHI22,WBOL21,4.366,0.0,OHL,0.02,0.1848,1.1845,1175.0,1120.0,1025.0,1120.0,nget_circuits,640,774,275.0,275.0
575,STAL4A,THOM41,69.271,6.952,Composite,0.0793,1.2727,151.2452,1330.0,1171.0,1001.0,1171.0,nget_circuits,654,696,400.0,400.0
576,STAL4B,STSB4A,26.581,7.031,Composite,0.0345,0.532,124.2199,1649.0,1528.0,1399.0,1528.0,nget_circuits,653,667,400.0,400.0
577,STAY41,MARH4A,73.027,0.0,OHL,0.1328,1.4529,42.3252,2514.0,2439.0,2314.0,2439.0,nget_circuits,659,428,400.0,400.0
578,STEN11,STES11,1.0,0.0,OHL,0.026600000000000002,0.1193,0.1077,198.0,198.0,181.0,181.0,nget_circuits,663,664,132.0,132.0
579,SUND41,WYMO41,18.156,0.0,OHL,0.0196,0.302,12.5826,3048.0,3000.0,2692.0,3000.0,nget_circuits,674,840,400.0,400.0
580,SWAN41,SWAN4B,0.64,0.0,OHL,0.0014,0.0128,0.3677,3048.0,3048.0,2971.0,3048.0,nget_circuits,675,678,400.0,400.0
581,SWAN42,SWAN4A,0.64,0.0,OHL,0.0014,0.0128,0.3677,1389.0,1284.0,1108.0,1284.0,nget_circuits,679,677,400.0,400.0
582,TEMP22,WIBA21,0.0,3.607,Cable,0.0159,0.0923,24.1308,421.0,421.0,381.0,381.0,nget_circuits,688,836,275.0,275.0
583,THOM21,WMEL21,23.791,0.947,Composite,0.1105,1.0548,15.8849,764.0,764.0,698.0,698.0,nget_circuits,697,780,275.0,275.0
584,THOM2A,WMEL21,24.413,0.8,Composite,0.1126,1.0793,10.588,955.0,882.0,762.0,882.0,nget_circuits,695,780,275.0,275.0
585,THUR21,THUR2A,4.653,0.0,OHL,0.0488,0.1944,1.2745,551.0,512.0,442.0,512.0,nget_circuits,702,700,275.0,275.0
586,THUR2A,WMEL21,16.348,0.0,OHL,0.0746,0.7099,4.3235,955.0,882.0,762.0,882.0,nget_circuits,700,780,275.0,275.0
587,TILB21,WARL21,13.065,0.0,OHL,0.0597,0.553,3.5441,1175.0,1119.0,1023.0,1119.0,nget_circuits,704,763,275.0,275.0
588,TILB21,WARL21,12.897,0.0,OHL,0.059,0.5459,3.4987,1120.0,1060.0,990.0,1060.0,nget_circuits,704,763,275.0,275.0
589,TILB41,TILB4A,0.058,0.0,OHL,0.0001,0.0012,0.033,3102.0,3048.0,2958.0,3048.0,nget_circuits,708,710,400.0,400.0
590,TILB41,TILB4B,0.059,0.0,OHL,0.0001,0.0011,0.0353,3102.0,3048.0,2853.0,3048.0,nget_circuits,708,706,400.0,400.0
591,TOTT2A,TOTT22,0.0,0.0,Zero Length,0.0,0.0,0.0,904.0,904.0,904.0,904.0,nget_circuits,720,727,275.0,275.0
592,TOTT2A,TOTT24,0.0,0.0,Zero Length,0.0,0.0,0.0,950.0,950.0,830.0,830.0,nget_circuits,720,723,275.0,275.0
593,TOTT2B,TOTT21,0.0,0.0,Zero Length,0.0,0.0,0.0,904.0,904.0,904.0,904.0,nget_circuits,722,724,275.0,275.0
594,TOTT2B,TOTT23,0.0,0.0,Zero Length,0.0,0.0,0.0,950.0,950.0,830.0,830.0,nget_circuits,722,721,275.0,275.0
595,TRAW41,TREU4A,64.278,0.0,OHL,0.1002,1.2333,38.5731,3102.0,3048.0,2958.0,3048.0,nget_circuits,729,734,400.0,400.0
596,TRAW41,TREU4B,64.278,0.0,OHL,0.1002,1.2333,38.5731,3102.0,3048.0,2958.0,3048.0,nget_circuits,729,733,400.0,400.0
597,TREM21,USKM2A,15.048,0.0,OHL,0.0854,0.7095,3.7487,695.0,641.0,548.0,641.0,nget_circuits,731,748,275.0,275.0
598,TYNE21,WBOL21,11.399,0.0,OHL,0.051,0.4835,3.093,1180.0,1120.0,1020.0,1120.0,nget_circuits,740,774,275.0,275.0
599,USKM11,USKM12,0.0,0.0,Series Reactor,0.25,20.0,0.0,90.0,90.0,90.0,90.0,nget_circuits,751,750,132.0,132.0
600,USKM21,USKM2A,0.692,0.0,OHL,0.0038,0.036,0.1546,695.0,642.0,548.0,642.0,nget_circuits,747,748,275.0,275.0
601,USKM21,USKM2B,0.391,0.0,OHL,0.0039,0.0167,0.1052,682.0,629.0,538.0,629.0,nget_circuits,747,749,275.0,275.0
602,USKM21,WHSO21,5.841,0.0,OHL,0.0345,0.2401,1.6394,1005.0,956.0,874.0,956.0,nget_circuits,747,811,275.0,275.0
603,USKM21,WHSO22,5.849,0.0,OHL,0.0345,0.2405,1.6417,1005.0,956.0,873.0,956.0,nget_circuits,747,812,275.0,275.0
604,USKM2A,WHSO21,5.562,0.0,OHL,0.0306,0.289,1.2455,695.0,641.0,548.0,641.0,nget_circuits,748,811,275.0,275.0
605,USKM2B,WHSO22,5.851,0.0,OHL,0.0322,0.304,1.3103,682.0,629.0,538.0,629.0,nget_circuits,749,812,275.0,275.0
606,WBUR41,WBUR42,0.0,0.0,Series Reactor,0.0026,2.3169,0.0,1500.0,1500.0,1500.0,1500.0,nget_circuits,778,775,400.0,400.0
607,WHSO41,WHSO4A,0.077,0.0,OHL,0.0001,0.0013,0.0506,992.0,916.0,783.0,916.0,nget_circuits,807,806,400.0,400.0
608,WIMB21,WIMB2A,0.0,0.0,Zero Length,0.0,0.0,0.0,995.0,930.0,728.0,806.0,nget_circuits,834,833,275.0,275.0
609,WTHU4C,WTHU4E,0.0,0.0,Series Reactor,0.0,1.0,0.0,2400.0,2400.0,2400.0,2400.0,nget_circuits,783,784,400.0,400.0
610,WTHU4D,WTHU4F,0.0,0.0,Series Reactor,0.0,1.0,0.0,2400.0,2400.0,2400.0,2400.0,nget_circuits,785,788,400.0,400.0
