,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,Year,Status,Node 1 bus_id,Node 2 bus_id,Voltage (kV) Node 1,Voltage (kV) Node 2
0,ALYT2A,ALYT2B,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,40,39,275,275
1,ALYT2A,FETT2P,67.35,0.0,OHL,0.3046,2.7955,18.318,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,40,801,275,275
2,ALYT2A,KINB2J,69.98,0.0,OHL,0.3165,2.9046,19.034,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,40,1224,275,275
3,ALYT2A,TEAL2J,16.2,0.0,OHL,0.0733,0.6724,4.406,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,40,1968,275,275
4,ALYT2B,FETT2Q,67.35,0.0,OHL,0.3046,2.7955,18.318,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,39,803,275,275
5,ALYT2B,KINB2K,69.98,0.0,OHL,0.3165,2.9046,19.034,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,39,1223,275,275
6,ALYT2B,TEAL2K,16.2,0.0,OHL,0.0733,0.6724,4.406,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,39,1963,275,275
7,ANSU1-,PORA1Q,24.27,0.0,OHL,0.3883,4.5385,1.481,739.0,710.0,662.0,710.0,shet_circuit_changes,2023.0,Removed,51,1662,132,132
8,ANSU1-,PORA1R,24.27,0.0,OHL,0.3883,4.5385,1.481,739.0,710.0,662.0,710.0,shet_circuit_changes,2023.0,Addition,51,1664,132,132
9,BLHI2L,ROTI2J,35.36,0.0,OHL,0.1768,1.5558,9.335,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,164,1726,275,275
10,BLHI2M,ROTI2K,35.36,0.0,OHL,0.1768,1.5558,9.335,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,169,1723,275,275
11,BLHI4-,ROTI4J,35.4,0.0,OHL,0.0708,0.6832,20.826,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,167,1724,400,400
12,BLHI4-,ROTI4K,35.4,0.0,OHL,0.0708,0.6832,20.826,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,167,1722,400,400
13,BROR1Q,LOCB1K,22.113,0.007,Composite,2.2511,5.1536,1.096,126.0,117.0,101.0,117.0,shet_circuit_changes,2023.0,change,278,1339,132,132
14,CLSO1-,DORE12,0.0,0.1,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,380,584,132,132
15,CRSS1Q,PORA1R,44.7,0.0,OHL,0.7152,7.9119,2.905,739.0,710.0,662.0,710.0,shet_circuit_changes,2023.0,Change,501,1664,132,132
16,CRSS1R,PORA1S,44.7,0.0,OHL,0.7152,7.9119,2.905,739.0,710.0,662.0,710.0,shet_circuit_changes,2023.0,Change,504,1665,132,132
17,FETT2P,KINT2K,32.15,0.0,OHL,0.1624,1.4035,8.454,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Change,801,1241,275,275
18,FETT2P,TEAL2K,83.55,0.0,OHL,0.4226,3.6513,21.994,955.0,880.0,760.0,880.0,shet_circuit_changes,2023.0,Removed,801,1963,275,275
19,FETT2Q,KINB2J,137.33,0.0,OHL,0.6853,5.8914,35.895,955.0,885.0,760.0,885.0,shet_circuit_changes,2023.0,Removed,803,1224,275,275
20,FETT2Q,KINT2K,32.15,0.0,OHL,0.1624,1.4035,8.454,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Change,803,1241,275,275
21,FOFO2-,TEAL2K,0.0,1.0,Cable,0.01,0.1,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Change,818,1963,275,275
22,GARB1R,SLOY1J,14.185,0.715,Composite,0.7599,3.3376,0.775,241.0,230.0,210.0,230.0,shet_circuit_changes,2023.0,Change,877,1815,132,132
23,GARB1T,SLOY1K,14.185,0.715,Composite,0.7599,3.3376,0.775,241.0,230.0,210.0,230.0,shet_circuit_changes,2023.0,Change,880,1822,132,132
24,GLRB2-,TEAL2K,38.8,0.0,OHL,0.19,1.67,10.2,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Change,930,1963,275,275
25,INGA1Q,LOCL1Q,2.4,0.0,OHL,0.1224,0.5376,0.125,203.0,193.0,176.0,193.0,shet_circuit_changes,2023.0,Change,1095,1347,132,132
26,KINB2K,TEAL2J,86.18,0.0,OHL,0.4329,3.735,23,955.0,880.0,760.0,880.0,shet_circuit_changes,2023.0,Removed,1223,1968,275,275
27,KINT2J,ROTI2J,23.24,0.0,OHL,0.093,1.0226,6.135,1380.0,1320.0,1230.0,1320.0,shet_circuit_changes,2023.0,Removed,1239,1726,275,275
28,KINT2J,TEAL2A,100.6,0.0,OHL,0.61,5.36,22.142,695.0,640.0,550.0,640.0,shet_circuit_changes,2023.0,Addition,1239,1965,275,275
29,KINT2J,TEAL2J,100.6,0.0,OHL,0.61,5.36,22.142,695.0,695.0,695.0,695.0,shet_circuit_changes,2023.0,Removed,1239,1968,275,275
30,KINT2K,ROTI2K,23.24,0.0,OHL,0.093,1.0226,6.135,1380.0,1320.0,1230.0,1320.0,shet_circuit_changes,2023.0,Removed,1241,1723,275,275
31,KINT2K,TEAL2B,100.6,0.0,OHL,0.61,5.36,22.142,695.0,640.0,550.0,640.0,shet_circuit_changes,2023.0,Addition,1241,1962,275,275
32,KINT2K,TEAL2K,100.6,0.0,OHL,0.61,5.36,22.142,695.0,695.0,695.0,695.0,shet_circuit_changes,2023.0,Removed,1241,1963,275,275
33,KINT4J,KINT4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,1242,1235,400,400
34,KINT4J,ROTI4J,23.2,0.0,OHL,0.0464,0.4478,13.649,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,1242,1724,400,400
35,KINT4K,ROTI4K,23.2,0.0,OHL,0.0464,0.4478,13.649,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,1235,1722,400,400
36,MORF2-,NEDE2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Removed,1455,1517,275,275
37,MORF4-,NEDE4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,1456,1515,400,400
38,NEDE2J,NEDE2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Removed,1516,1517,275,275
39,NEDE2J,PEHERSV1,30.04,0.0,OHL,0.1502,1.3215,7.929,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,1516,2275,275,
40,NEDE2J,ROTI2J,17.32,0.0,OHL,0.0866,0.7623,4.574,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,1516,1726,275,275
41,NEDE2K,PEHE2Q,30.04,0.0,OHL,0.1502,1.3215,7.929,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,1517,1639,275,275
42,NEDE2K,ROTI2K,17.32,0.0,OHL,0.0866,0.7623,4.574,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,1517,1723,275,275
43,NEDE4J,NEDE4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,1518,1515,400,400
44,NEDE4J,PEHE4J,30.04,0.0,OHL,0.0601,0.5799,17.6738,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,1518,1641,400,400
45,NEDE4J,ROTI4J,17.3,0.0,OHL,0.0346,0.3339,10.178,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,1518,1724,400,400
46,NEDE4K,PEHE4K,30.04,0.0,OHL,0.0601,0.5799,17.6738,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,1515,1646,400,400
47,NEDE4K,ROTI4K,17.3,0.0,OHL,0.0346,0.3339,10.178,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,1515,1722,400,400
48,PEHE4J,PEHE4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,1641,1646,400,400
49,PORA1Q,PORA1U,5.6,0.0,OHL,0.778,1.25,0.274,99.0,92.0,79.0,92.0,shet_circuit_changes,2023.0,Removed,1662,1660,132,132
50,PORA1S,PORA1U,5.6,0.0,OHL,0.778,1.25,0.274,99.0,92.0,79.0,92.0,shet_circuit_changes,2023.0,Addition,1665,1660,132,132
51,ROTI2J,ROTI2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Removed,1726,1723,275,275
52,ROTI4J,ROTI4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,1724,1722,400,400
53,TEAL2A,TEAL2J,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,1965,1968,275,275
54,TEAL2B,TEAL2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,1962,1963,275,275
55,TEAL2J,WFIB2-,38.8,0.0,OHL,0.19,1.67,10.2,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Change,1968,2129,275,275
56,ABED1-,DUNM1T,5.0,0.0,OHL,0.25,1.035,0.28,163.0,152.0,131.0,152.0,shet_circuit_changes,2024.0,Addition,5,643,132,132
57,BLHI2K,BLHS2-,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2024.0,Addition,165,171,275,275
58,BLHI4-,BLHI4A,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2024.0,Addition,167,163,400,400
59,BRCW2J,KINA2K,59.8,0.0,OHL,0.1638,2.4224,17.089,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2024.0,Addition,215,1218,275,275
60,BRCW2J,TUMM2K,62.8,0.0,OHL,0.172,2.544,17.947,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2024.0,Removed,215,2049,275,275
61,DOUN1-,LIMK1A,0.0,0.9,Cable,0.01,0.058,1.389,306.0,253.0,253.0,253.0,shet_circuit_changes,2024.0,Addition,594,1318,132,132
62,DUNM1-,DUNM1C,6.0,0.0,OHL,0.3023,1.2424,0.336,241.0,230.0,210.0,230.0,shet_circuit_changes,2024.0,Removed,642,641,132,132
63,DUNM1-,DUNM1T,2.76,0.0,OHL,0.1391,0.5715,0.155,203.0,193.0,176.0,193.0,shet_circuit_changes,2024.0,Addition,642,643,132,132
64,DUNM1C,DUNM1T,3.24,0.0,OHL,0.1632,0.6709,0.181,203.0,193.0,176.0,193.0,shet_circuit_changes,2024.0,Addition,641,643,132,132
65,GARB1Q,SLOY1K,14.229,0.671,Composite,0.7599,3.3376,0.775,241.0,230.0,210.0,230.0,shet_circuit_changes,2024.0,Change,879,1822,132,132
66,GARB1S,SLOY1J,14.229,0.671,Composite,0.7599,3.3376,0.775,241.0,230.0,210.0,230.0,shet_circuit_changes,2024.0,Change,878,1815,132,132
67,GREM1J,GREM1L,0.0,4.1,Cable,0.0546,0.3141,6.781,250.0,250.0,250.0,250.0,shet_circuit_changes,2024.0,Addition,954,957,132,132
68,GREM1K,GREM1N,0.0,1.72,Cable,0.0229,0.1318,2.845,250.0,250.0,250.0,250.0,shet_circuit_changes,2024.0,Addition,956,958,132,132
69,GREM1L,KERG1L,11.09,0.0,OHL,0.5545,2.2956,0.621,203.0,193.0,176.0,193.0,shet_circuit_changes,2024.0,Addition,957,1182,132,132
70,GREM1M,GREM1N,0.0,2.3,Cable,0.0307,0.1762,3.804,250.0,250.0,250.0,250.0,shet_circuit_changes,2024.0,Addition,955,958,132,132
71,GREM1M,KERG1M,11.21,0.0,OHL,0.5605,2.3205,0.628,203.0,193.0,176.0,193.0,shet_circuit_changes,2024.0,Addition,955,1186,132,132
72,KERG1-,KERG1J,0.0,0.17,Cable,0.0015,0.0101,0.298,369.0,369.0,369.0,369.0,shet_circuit_changes,2024.0,Addition,1172,1178,132,132
73,KERG1-,KERG1J,0.0,0.17,Cable,0.0015,0.0101,0.298,369.0,369.0,369.0,369.0,shet_circuit_changes,2024.0,Addition,1172,1178,132,132
74,KERG1J,KERG1K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2024.0,Addition,1178,1173,132,132
75,KERG1J,KERG1L,0.0,5.8,Cable,0.0773,0.4443,9.593,250.0,250.0,250.0,250.0,shet_circuit_changes,2024.0,Addition,1178,1182,132,132
76,KERG1J,KERG1P,0.0,0.09,Cable,0.0017,0.0085,0.149,234.0,234.0,234.0,234.0,shet_circuit_changes,2024.0,Addition,1178,1174,132,132
77,KERG1J,KERG1Q,0.0,0.15,Cable,0.0027,0.0137,0.241,234.0,234.0,234.0,234.0,shet_circuit_changes,2024.0,Addition,1178,1180,132,132
78,KERG1J,KERG1T,0.0,0.12,Cable,0.0034,0.0078,0.151,215.0,215.0,215.0,215.0,shet_circuit_changes,2024.0,Addition,1178,1183,132,132
79,KERG1K,KERG1M,0.0,5.8,Cable,0.0773,0.4443,9.593,250.0,250.0,250.0,250.0,shet_circuit_changes,2024.0,Addition,1173,1186,132,132
80,KERG1K,KERG1R,0.0,0.08,Cable,0.0014,0.0072,0.127,234.0,234.0,234.0,234.0,shet_circuit_changes,2024.0,Addition,1173,1184,132,132
81,KERG1K,KERG1S,0.0,0.16,Cable,0.0029,0.0145,0.254,234.0,234.0,234.0,234.0,shet_circuit_changes,2024.0,Addition,1173,1177,132,132
82,KINA2J,KINA2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2024.0,Addition,1217,1218,275,275
83,KINA2J,TUMM2K,3.0,0.0,OHL,0.0082,0.1216,0.858,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2024.0,Addition,1217,2049,275,275
84,LIMK1-,LIMK1A,0.0,4.9,Cable,0.245,1.014,0.652,203.0,193.0,176.0,193.0,shet_circuit_changes,2024.0,Addition,1316,1318,132,132
85,ACHN1-,SHIN1-,0.0,17.5,Cable,0.875,3.6225,0.98,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,19,1786,132,132
86,ACHR1R,INVE1J,21.17,0.0,OHL,0.3387,3.9588,1.291,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,4,1085,132,132
87,ACHR1R,PORA1S,14.23,0.0,OHL,0.2277,2.661,0.868,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,4,1665,132,132
88,ACHR2-,CRDH2K,31.48,0.0,OHL,0.1259,1.2907,8.877,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,2,477,275,275
89,ACHR2-,PORA2K,13.72,0.0,OHL,0.0549,0.5625,3.869,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,2,1663,275,275
90,AIGA1Q,KIOR1Q,2.27,0.0,OHL,0.1158,0.5085,0.118,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Change,21,1212,132,132
91,AIGA1R,CULL1Q,10.48,0.0,OHL,0.5345,2.3475,0.545,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,20,517,132,132
92,AIGA1R,KIOR1R,2.27,0.0,OHL,0.1158,0.5085,0.118,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,20,1211,132,132
93,ALYT2A,ALYT2B,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Removed,40,39,275,275
94,ALYT2A,FETT2P,67.35,0.0,OHL,0.3046,2.7955,18.318,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,40,801,275,275
95,ALYT2A,KINB2J,69.98,0.0,OHL,0.3165,2.9046,19.034,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,40,1224,275,275
96,ALYT2A,TEAL2J,16.2,0.0,OHL,0.0733,0.6724,4.406,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,40,1968,275,275
97,ALYT2A,TEAL2K,16.2,0.0,OHL,0.0685,0.6615,4.505,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Addition,40,1963,275,275
98,ALYT2B,FETT2Q,67.35,0.0,OHL,0.3046,2.7955,18.318,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,39,803,275,275
99,ALYT2B,KINB2K,69.98,0.0,OHL,0.3165,2.9046,19.034,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,39,1223,275,275
100,ALYT2B,TEAL2J,16.2,0.0,OHL,0.0685,0.6615,4.505,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Addition,39,1968,275,275
101,ALYT2B,TEAL2K,16.2,0.0,OHL,0.0733,0.6724,4.406,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,39,1963,275,275
102,ALYT4J,ALYT4K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,41,42,400,400
103,ALYT4J,FETT4Q,67.35,0.0,OHL,0.1347,1.2999,39.622,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,41,802,400,400
104,ALYT4J,KINB4J,69.98,0.0,OHL,0.14,1.3506,41.169,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,41,1221,400,400
105,ALYT4K,FETT4R,67.35,0.0,OHL,0.1347,1.2999,39.622,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,42,799,400,400
106,ALYT4K,KINB4K,69.98,0.0,OHL,0.14,1.3506,41.169,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,42,1222,400,400
107,ANSU1-,INVE1K,11.13,0.0,OHL,0.1781,2.0813,0.679,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,51,1084,132,132
108,ANSU1-,PORA1R,24.27,0.0,OHL,0.3883,4.5385,1.481,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,51,1664,132,132
109,ANSU2-,CRDH2J,20.25,0.0,OHL,0.081,0.8303,5.711,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,50,475,275,275
110,ANSU2-,PORA2J,24.95,0.0,OHL,0.0998,1.023,7.036,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,50,1661,275,275
111,ARMA1-,CONN1J,0.0,15.0,Cable,0.75,3.105,0.84,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,67,434,132,132
112,ARMO1J,DUGR1Q,14.0,0.0,OHL,0.7058,2.9092,0.784,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Change,59,649,132,132
113,BAGP2-,BAGP2J,0.0,0.25,Cable,0.0013,0.0138,0.053,965.0,925.0,865.0,925.0,shet_circuit_changes,2026.0,Addition,84,83,275,275
114,BAGP2-,BAGP2K,0.0,0.25,Cable,0.0013,0.0138,0.053,965.0,925.0,865.0,925.0,shet_circuit_changes,2026.0,Addition,84,82,275,275
115,BAGP2J,DOUN2-,0.0,5.0,Cable,0.025,0.275,1.065,965.0,925.0,865.0,925.0,shet_circuit_changes,2026.0,Addition,83,591,275,275
116,BAGP2K,THUS2J,0.0,10.4,Cable,0.052,0.572,2.215,965.0,925.0,865.0,925.0,shet_circuit_changes,2026.0,Addition,82,1995,275,275
117,BEAU1J,CULL1Q,14.0,0.0,OHL,1.43,3.28,0.69,126.0,117.0,101.0,117.0,shet_circuit_changes,2026.0,Removed,112,517,132,132
118,BEAU1J,KIOR1R,1.25,0.0,OHL,0.0638,0.28,0.065,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,112,1211,132,132
119,BEAU1K,KIOR1Q,1.25,0.0,OHL,0.0638,0.28,0.065,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Change,102,1212,132,132
120,BERB2Q,BLHI2J,46.26,0.0,OHL,0.2619,1.9044,12.613,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Removed,136,160,275,275
121,BERB2Q,CAID2-,7.99,0.0,OHL,0.0452,0.3288,2.178,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,136,538,275,275
122,BERB2Q,CLGO2A,0.46,0.0,OHL,0.0026,0.019,0.126,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,136,539,275,275
123,BERB2Q,KNOC2J,46.98,0.0,OHL,0.266,1.934,12.809,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Removed,136,1267,275,275
124,BETH1A,BETH1B,12.5,0.0,OHL,0.625,2.5875,0.7,187.0,177.0,158.0,177.0,shet_circuit_changes,2026.0,Addition,122,125,132,132
125,BETH1A,FYRI1J,0.0,0.5,Cable,0.0103,0.0424,0.674,190.0,174.0,174.0,174.0,shet_circuit_changes,2026.0,Addition,122,865,132,132
126,BETH1B,BETH1C,0.0,6.0,Cable,0.1233,0.5091,8.092,190.0,174.0,174.0,174.0,shet_circuit_changes,2026.0,Addition,125,123,132,132
127,BEWF1-,YELL1-,0.0,1.5,Cable,0.0315,0.1265,2.054,206.0,206.0,206.0,206.0,shet_circuit_changes,2026.0,Addition,299,1835,132,132
128,BLEX1-,BLEX1A,16.0,0.0,OHL,0.799,3.6142,0.877,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,142,143,132,132
129,BLEX1A,FAUG1J,0.0,2.0,Cable,0.021,0.112,1.9,199.0,199.0,199.0,199.0,shet_circuit_changes,2026.0,Addition,143,836,132,132
130,BLGH1-,CRDH1J,10.0,0.0,OHL,0.91,2.16,0.54,126.0,119.0,108.0,119.0,shet_circuit_changes,2026.0,Addition,180,476,132,132
131,BLHI2A,BLHI2J,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,166,160,275,275
132,BLHI2A,CLGO2A,45.8,0.0,OHL,0.2593,1.8854,12.487,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,166,539,275,275
133,BLHI2B,BLHI2K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,161,165,275,275
134,BLHI2B,DAAS2-,33.02,0.0,OHL,0.187,1.3593,9.003,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,161,550,275,275
135,BLHI2K,DAAS2-,33.02,0.0,OHL,0.187,1.3593,9.003,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Removed,165,550,275,275
136,BROA1-,BROA1A,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,274,272,132,132
137,BROA1-,BROA1B,0.0,7.75,Cable,0.1831,1.6441,0.427,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,274,273,132,132
138,BROA1-,BROA1C,0.0,7.75,Cable,0.1831,1.6441,0.427,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,274,271,132,132
139,BROA1-,LOCL1S,80.0,0.0,OHL,1.8905,16.9719,4.412,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,274,1345,132,132
140,BROA1-,QUOI1Q,63.0,0.0,OHL,1.4888,13.3653,3.474,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,274,1683,132,132
141,BROA1B,EDIN1C,0.0,15.0,Cable,0.1481,1.2148,27.585,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,273,698,132,132
142,BROA1B,EDIN1C,0.0,15.0,Cable,0.1481,1.2148,27.585,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,273,698,132,132
143,BROA1C,EDIN1E,0.0,15.0,Cable,0.1481,1.2148,27.585,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,271,700,132,132
144,BROA1C,EDIN1E,0.0,15.0,Cable,0.1481,1.2148,27.585,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,271,700,132,132
145,BROA1Q,EDIN1-,44.9,0.0,OHL,6.014,9.963,2.332,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,269,696,132,132
146,BROA1Q,QUOI1Q,63.4,0.0,OHL,8.99,14.87,3.11,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,269,1683,132,132
147,CAAD1Q,CRSS1J,13.08,0.0,OHL,0.3091,2.7749,0.721,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Removed,320,496,132,132
148,CAAD1Q,TNGF1-,1.0,0.0,OHL,0.0236,0.2121,0.055,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Addition,320,1950,132,132
149,CAAD1R,CRSS1K,13.08,0.0,OHL,0.3091,2.7749,0.721,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Addition,323,500,132,132
150,CAAD1R,CRSS1K,13.08,0.0,OHL,0.3091,2.7749,0.721,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Removed,323,500,132,132
151,CAID2-,KNOC2J,38.99,0.0,OHL,0.2208,1.6052,10.631,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,538,1267,275,275
152,CLGO2-,DAAS2-,12.77,0.0,OHL,0.0723,0.5255,3.481,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,542,550,275,275
153,CLGO2-,KNOC2K,47.45,0.0,OHL,0.2687,1.9535,12.938,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,542,1268,275,275
154,CLOI1-,CLOI11,0.0,10.5,Cable,0.336,2.289,0.557,280.0,270.0,245.0,270.0,shet_circuit_changes,2026.0,Addition,391,389,132,132
155,CLOI1-,MELG1K,0.0,1.0,Cable,0.0133,0.0765,1.358,220.0,211.0,211.0,211.0,shet_circuit_changes,2026.0,Addition,391,1405,132,132
156,CONN1D,CONN1K,0.0,0.5,Cable,0.0104,0.042,0.685,200.0,178.0,178.0,178.0,shet_circuit_changes,2026.0,Addition,429,430,132,132
157,CONN1D,STRW17,17.0,0.0,OHL,0.857,3.52,0.952,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,429,1920,132,132
158,CONN1J,CONN1K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,434,430,132,132
159,CONN2J,DOUN2-,10.34,0.0,OHL,0.0621,0.5689,2.193,702.0,665.0,599.0,665.0,shet_circuit_changes,2026.0,Addition,431,591,275,275
160,CONN2J,DOUN2-,10.34,0.0,OHL,0.0621,0.5689,2.193,702.0,665.0,599.0,665.0,shet_circuit_changes,2026.0,Removed,431,591,275,275
161,CONN2K,DOUN2-,10.34,0.0,OHL,0.0621,0.5689,2.193,702.0,665.0,599.0,665.0,shet_circuit_changes,2026.0,Addition,433,591,275,275
162,CONN2K,GORW2-,49.33,0.0,OHL,0.296,2.7136,10.46,702.0,665.0,599.0,665.0,shet_circuit_changes,2026.0,Addition,433,934,275,275
163,CRDH1J,CRDH1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,476,478,132,132
164,CRDH1J,KILC1Q,4.98,0.0,OHL,0.7095,1.1715,0.244,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Addition,476,1200,132,132
165,CRDH1K,FERO1S,5.02,0.0,OHL,0.7118,1.1784,0.246,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Addition,478,786,132,132
166,CRDH2J,CRDH2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,475,477,275,275
167,CRDH2J,DALB2A,14.0,0.0,OHL,0.0516,0.5615,3.962,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,475,552,275,275
168,CRDH2K,DALB2B,14.0,0.0,OHL,0.0516,0.5615,3.962,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,477,553,275,275
169,CRSS1J,CRSS1Q,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,496,501,132,132
170,CRSS1J,SHDM1-,10.0,0.0,OHL,0.5,2.07,0.56,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,496,1781,132,132
171,CRSS1J,TNGF1-,12.08,0.0,OHL,0.2855,2.5628,0.666,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Addition,496,1950,132,132
172,CRSS1K,CRSS1R,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,500,504,132,132
173,CRSS1K,HICL1-,0.0,0.4,Cable,0.0072,0.056,0.48,158.0,146.0,146.0,146.0,shet_circuit_changes,2026.0,Addition,500,1075,132,132
174,CRSS1Q,CRSS1R,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,501,504,132,132
175,CRSS1Q,PORA1R,44.7,0.0,OHL,0.7152,7.9119,2.905,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,501,1664,132,132
176,CRSS1R,PORA1S,44.7,0.0,OHL,0.7152,7.9119,2.905,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,504,1665,132,132
177,CRSS2Q,PORA2J,44.7,0.0,OHL,0.1788,1.8327,12.605,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,495,1661,275,275
178,CRSS2R,EARR22,16.36,0.0,OHL,0.0654,0.6706,4.612,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,505,662,275,275
179,CULL1Q,DEAN1Q,0.0,9.0,Cable,0.459,2.016,0.468,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Change,517,559,132,132
180,DAAS2-,KNOC2K,60.22,0.0,OHL,0.341,2.479,16.419,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Removed,550,1268,275,275
181,DELL1-,DELL1A,0.0,16.0,Cable,2.2653,3.7619,0.779,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Addition,560,562,132,132
182,DELL1A,MELG1K,0.0,1.0,Cable,0.0257,0.0557,0.704,127.0,127.0,127.0,127.0,shet_circuit_changes,2026.0,Addition,562,1405,132,132
183,DENS1R,TEAL1-,8.7,0.0,OHL,0.3393,1.9053,0.461,183.0,160.0,149.0,160.0,shet_circuit_changes,2026.0,Removed,568,1964,132,132
184,DENS1R,TEAS1-,2.9,0.0,OHL,0.1131,0.635,0.154,183.0,160.0,149.0,160.0,shet_circuit_changes,2026.0,Addition,568,1969,132,132
185,DLCH1B,LAIR1C,3.7,0.0,OHL,0.0869,0.8073,0.195,464.0,446.0,414.0,446.0,shet_circuit_changes,2026.0,Addition,548,1283,132,132
186,DLCH1B,LOCB1M,17.0,0.0,OHL,0.3992,3.7085,0.898,464.0,446.0,414.0,446.0,shet_circuit_changes,2026.0,Removed,548,1337,132,132
187,DOUN1-,OWFD1-,0.0,1.0,Cable,0.0206,0.0849,1.349,190.0,147.0,147.0,147.0,shet_circuit_changes,2026.0,Addition,594,1,132,132
188,DOUN2-,GORW2-,58.1,0.0,OHL,0.3486,3.196,12.32,702.0,665.0,599.0,665.0,shet_circuit_changes,2026.0,Removed,591,934,275,275
189,DOUN2-,THUS2J,15.4,0.0,OHL,0.077,0.847,3.28,965.0,925.0,865.0,925.0,shet_circuit_changes,2026.0,Removed,591,1995,275,275
190,DOUN2A,DOUN2B,0.0,2.0,Cable,0.011,0.05,5.315,292.0,292.0,292.0,292.0,shet_circuit_changes,2026.0,Addition,592,595,275,275
191,DOUN2B,DOUN2C,0.0,0.5,Cable,0.002,0.01,1.666,294.0,294.0,294.0,294.0,shet_circuit_changes,2026.0,Addition,595,590,275,275
192,DOUN2C,FINS2C,0.0,60.0,Cable,0.818,1.612,142.296,270.0,270.0,270.0,270.0,shet_circuit_changes,2026.0,Addition,590,2272,275,
193,DUGR1Q,EDIN1-,9.5,0.0,OHL,0.475,1.9665,0.532,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Change,649,696,132,132
194,DUNO1Q,WHTB1S,18.1,0.0,OHL,0.9231,4.1087,0.923,241.0,230.0,210.0,230.0,shet_circuit_changes,2026.0,Change,646,2142,132,132
195,DUNO1R,WHTB1T,18.1,0.0,OHL,0.9231,4.1087,0.923,241.0,230.0,210.0,230.0,shet_circuit_changes,2026.0,Change,647,2143,132,132
196,EARR21,EARR23,5.6,0.0,OHL,0.0224,0.2296,1.579,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,663,661,275,275
197,EARR21,PORA2K,28.34,0.0,OHL,0.1134,1.1621,7.993,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,663,1663,275,275
198,EARR22,EARR23,5.6,0.0,OHL,0.0224,0.2296,1.579,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,662,661,275,275
199,EDIN1-,EDIN1A,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,696,694,132,132
200,EDIN1-,EDIN1B,0.0,1.0,Cable,0.0001,0.0005,0,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,696,697,132,132
201,EDIN1-,GLUE1-,0.0,5.0,Cable,0.1182,1.0607,0.276,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Addition,696,895,132,132
202,EDIN1A,EDIN1D,0.0,1.0,Cable,0.0001,0.0005,0,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,694,699,132,132
203,EDIN1A,GLNU1-,0.0,0.5,Cable,0.0118,0.1061,0.028,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Addition,694,899,132,132
204,EDIN1B,EDIN1C,0.0,20.25,Cable,0.4785,4.296,1.117,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,697,698,132,132
205,EDIN1D,EDIN1E,0.0,20.25,Cable,0.4785,4.296,1.117,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,699,700,132,132
206,FARI2K,FOYE2K,8.4,0.0,OHL,0.0479,0.3363,2.358,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,change,757,846,275,275
207,FAUG1-,FAUG1P,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Change,832,829,132,132
208,FAUG1-,FAUG1R,0.0,9.0,Cable,0.0889,0.7289,16.551,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,832,825,132,132
209,FAUG1-,FAUG1R,0.0,9.0,Cable,0.0889,0.7289,16.551,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,832,825,132,132
210,FAUG1-,MILS1Q,0.0,6.5,Cable,0.0642,0.5264,11.953,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,832,1425,132,132
211,FAUG1P,MILS1Q,0.0,6.5,Cable,0.0642,0.5264,11.953,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Change,829,1425,132,132
212,FAUG1R,QUOI1Q,19.0,0.0,OHL,0.449,4.0308,1.048,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,825,1683,132,132
213,FERO1S,INVE1J,15.21,0.0,OHL,2.157,3.571,0.744,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,786,1085,132,132
214,FETT2P,FETT2R,0.0,1.0,Cable,0.01,0.01,0,999.0,999.0,999.0,999.0,shet_circuit_changes,2026.0,Removed,801,798,275,275
215,FETT2P,KINT2K,32.15,0.0,OHL,0.1624,1.4035,8.454,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,801,1241,275,275
216,FETT2Q,FETT2R,0.0,1.0,Cable,0.01,0.01,0,999.0,999.0,999.0,999.0,shet_circuit_changes,2026.0,Removed,803,798,275,275
217,FETT2Q,KINT2K,32.15,0.0,OHL,0.1624,1.4035,8.454,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,803,1241,275,275
218,FETT4J,FETT4K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,800,797,400,400
219,FETT4J,FETT4Q,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,800,802,400,400
220,FETT4K,FETT4R,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,797,799,400,400
221,FETT4Q,KINT4J,32.15,0.0,OHL,0.0643,0.6205,18.914,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,802,1242,400,400
222,FETT4R,KINT4K,32.15,0.0,OHL,0.0643,0.6205,18.914,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,799,1235,400,400
223,FINS2A,FINS2B,0.0,12.0,Cable,0.067,0.3,31.89,292.0,292.0,292.0,292.0,shet_circuit_changes,2026.0,Addition,2254,2279,,
224,FINS2B,FINS2C,0.0,0.5,Cable,0.002,0.01,1.666,294.0,294.0,294.0,294.0,shet_circuit_changes,2026.0,Addition,2279,2272,,
225,FOYE2-,FOYE2J,0.0,1.0,Cable,0.0053,0.0152,3.23,319.0,319.0,319.0,319.0,shet_circuit_changes,2026.0,Change,849,848,275,275
226,FOYE2-,FOYE2K,0.0,1.0,Cable,0.01,0.01,0,999.0,999.0,999.0,999.0,shet_circuit_changes,2026.0,Addition,849,846,275,275
227,FOYE2K,FOYE2L,0.0,1.0,Cable,0.0053,0.0152,3.23,319.0,319.0,319.0,319.0,shet_circuit_changes,2026.0,Addition,846,847,275,275
228,INRU1Q,PEHE1-,6.7,0.0,OHL,0.3417,1.5008,0.348,241.0,230.0,210.0,230.0,shet_circuit_changes,2026.0,Change,1109,1648,132,132
229,INRU1R,PEHE1-,6.7,0.0,OHL,0.3417,1.5008,0.348,241.0,230.0,210.0,230.0,shet_circuit_changes,2026.0,Change,1108,1648,132,132
230,INVE1K,KILC1Q,15.1,0.0,OHL,2.15,3.55,0.74,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,1084,1200,132,132
231,KERG1A,KERG1W,0.0,4.0,Cable,0.0246,0.319,7.205,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,1175,1171,132,132
232,KERG1A,YELL1A,0.0,12.0,Cable,0.4007,0.7573,16.422,189.0,189.0,189.0,189.0,shet_circuit_changes,2026.0,Addition,1175,1837,132,132
233,KERG1B,KERG1W,0.0,4.0,Cable,0.0246,0.319,7.205,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,1176,1171,132,132
234,KERG1B,YELL1B,0.0,12.0,Cable,0.4007,0.7573,16.422,189.0,189.0,189.0,189.0,shet_circuit_changes,2026.0,Addition,1176,1836,132,132
235,KERG1K,KERG1N,0.0,0.35,Cable,0.0021,0.0279,0.63,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,1173,1181,132,132
236,KERG1N,KERG1U,0.0,3.0,Cable,0.1551,0.651,0.158,295.0,295.0,295.0,295.0,shet_circuit_changes,2026.0,Addition,1181,1185,132,132
237,KERG1U,KERG1V,0.0,2.0,Cable,0.0123,0.1595,3.602,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,1185,1179,132,132
238,KERG1V,KERG1W,0.0,12.5,Cable,0.6463,2.7125,0.659,295.0,295.0,295.0,295.0,shet_circuit_changes,2026.0,Addition,1179,1171,132,132
239,KINT4J,KINT4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,1242,1235,400,400
240,LAIR1C,LAIR1D,0.0,1.6,Cable,0.2784,1.3408,0.043,111.0,103.0,89.0,103.0,shet_circuit_changes,2026.0,Addition,1283,1285,132,132
241,LAIR1C,LOCB1M,13.3,0.0,OHL,0.3123,2.9012,0.703,464.0,446.0,414.0,446.0,shet_circuit_changes,2026.0,Addition,1283,1337,132,132
242,LOCL1S,LOCL1T,0.0,2.0,Cable,0.0473,0.4243,0.11,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,1345,1346,132,132
243,LOCL1S,MILS1Q,0.0,3.25,Cable,0.1638,0.6734,0.182,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Removed,1345,1425,132,132
244,LOCL1S,QUOI1Q,18.3,0.0,OHL,0.9219,3.7893,1.025,241.0,230.0,210.0,230.0,shet_circuit_changes,2026.0,Removed,1345,1683,132,132
245,LOCL1T,MILS1Q,0.0,2.5,Cable,0.0247,0.2025,4.597,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,1346,1425,132,132
246,LOCL1T,MILS1Q,0.0,2.5,Cable,0.0247,0.2025,4.597,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,1346,1425,132,132
247,NWGL4-,PEHE4J,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,1533,1641,400,400
248,PORA1R,PORA1T,5.6,0.0,OHL,0.778,1.25,0.274,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,1664,1659,132,132
249,PORA1S,PORA1U,5.6,0.0,OHL,0.778,1.25,0.274,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,1665,1660,132,132
250,PORA1T,PORA1U,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Removed,1659,1660,132,132
251,PORA2J,PORA2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,1661,1663,275,275
252,STRW13,STRW17,0.0,0.5,Cable,0.094,0.38,6.17,200.0,178.0,178.0,178.0,shet_circuit_changes,2026.0,Addition,1917,1920,132,132
253,STRW18,STRW1C,0.0,5.0,Cable,0.455,1.08,0.27,126.0,119.0,108.0,119.0,shet_circuit_changes,2026.0,Addition,1916,1919,132,132
254,TEAL1-,TEAS1-,5.8,0.0,OHL,0.2262,1.2703,0.307,183.0,160.0,149.0,160.0,shet_circuit_changes,2026.0,Addition,1964,1969,132,132
255,TEAL2J,TEAL2S,0.0,1.0,Cable,0.0002,0.1981,0.01,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Addition,1968,1961,275,275
256,TEAL2S,WFIB2-,38.8,0.0,OHL,0.19,1.67,10.2,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Change,1961,2129,275,275
257,TNGF1-,TNGF1A,21.5,0.0,OHL,1.075,4.4505,1.204,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,1950,1951,132,132
258,YELL1-,YELL1M,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,1835,1833,132,132
259,YELL1A,YELL1M,0.0,2.0,Cable,0.0123,0.1595,3.602,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,1837,1833,132,132
260,YELL1B,YELL1M,0.0,2.0,Cable,0.0123,0.1595,3.602,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,1836,1833,132,132
261,ALYT4J,ALYT4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,41,42,400,400
262,ARMA1-,CONN1J,0.0,15.0,Cable,0.75,3.105,0.84,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Removed,67,434,132,132
263,ARMA1-,MELV1-,0.0,9.8,Cable,0.49,2.0286,0.549,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,67,1412,132,132
264,ARNI1J,ARNI1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,70,69,132,132
265,ARNI1K,ARNI1Q,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,69,71,132,132
266,ARNI1K,DRUL1-,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,69,603,132,132
267,ARNI1K,MUAI1-,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,69,1474,132,132
268,ARNI1K,STWN1-,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,69,1903,132,132
269,BEAU4-,BEAU4R,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,109,100,400,400
270,BLHI1J,ELCH1-,24.0,0.0,OHL,1.209,4.97,1.344,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,162,752,132,132
271,BLHI1K,TEIN1-,0.0,15.0,Cable,1.365,3.24,0.81,162.0,154.0,141.0,154.0,shet_circuit_changes,2028.0,Addition,170,1972,132,132
272,BLHI2A,BLHI2J,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,166,160,275,275
273,BLHI2B,BLHI2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,161,165,275,275
274,BLHI4-,BLHI4A,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,167,163,400,400
275,BREC1Q,FASQ1-,0.0,4.0,Cable,0.065,0.334,6.245,176.0,176.0,176.0,176.0,shet_circuit_changes,2028.0,Addition,244,770,132,132
276,BROA1-,BROA1A,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,274,272,132,132
277,CAAD1R,CNBH1A,1.0,0.0,OHL,0.0236,0.2121,0.055,448.0,430.0,398.0,430.0,shet_circuit_changes,2028.0,Addition,323,410,132,132
278,CAAD1R,CRSS1K,13.08,0.0,OHL,0.3091,2.7749,0.721,448.0,430.0,398.0,430.0,shet_circuit_changes,2028.0,Removed,323,500,132,132
279,CHLE1-,DLCH1A,0.0,10.5,Cable,0.525,2.1735,0.588,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,370,547,132,132
280,CNBH1A,CNBH1B,0.0,15.0,Cable,1.7046,3.1539,0.814,213.0,207.0,199.0,207.0,shet_circuit_changes,2028.0,Addition,410,409,132,132
281,CNBH1A,CRSS1K,12.08,0.0,OHL,0.2855,2.5628,0.666,448.0,430.0,398.0,430.0,shet_circuit_changes,2028.0,Addition,410,500,132,132
282,COGL4-,COGL4J,0.0,6.0,Cable,0.0308,0.0812,28.2,930.0,900.0,900.0,900.0,shet_circuit_changes,2028.0,Addition,428,426,400,400
283,COGL4-,COGL4J,0.0,6.0,Cable,0.0308,0.0812,28.2,930.0,900.0,900.0,900.0,shet_circuit_changes,2028.0,Addition,428,426,400,400
284,COGL4-,COGL4K,0.0,6.0,Cable,0.0308,0.0812,28.2,930.0,900.0,900.0,900.0,shet_circuit_changes,2028.0,Addition,428,427,400,400
285,COGL4-,COGL4K,0.0,6.0,Cable,0.0308,0.0812,28.2,930.0,900.0,900.0,900.0,shet_circuit_changes,2028.0,Addition,428,427,400,400
286,COGL4J,INGA4J,3.5,0.0,OHL,0.0045,0.067,2.116,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2028.0,Addition,426,1098,400,400
287,COGL4K,INGA4K,3.5,0.0,OHL,0.0045,0.067,2.116,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2028.0,Addition,427,1096,400,400
288,CONN1J,CONN1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,434,430,132,132
289,CONN1K,KRKN1-,0.0,2.0,Cable,0.1,0.414,0.112,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,430,1256,132,132
290,CONN1K,MELV1-,0.0,5.2,Cable,0.5928,1.1804,0.26,221.0,216.0,208.0,216.0,shet_circuit_changes,2028.0,Addition,430,1412,132,132
291,DENS1Q,TEAL1-,8.7,0.0,OHL,0.9918,1.9749,0.435,183.0,177.0,170.0,177.0,shet_circuit_changes,2028.0,Change,567,1964,132,132
292,DENS1R,TEAS1-,2.9,0.0,OHL,0.3306,0.6583,0.145,183.0,177.0,170.0,177.0,shet_circuit_changes,2028.0,Change,568,1969,132,132
293,EDIN1-,EDIN1A,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,696,694,132,132
294,ENEI1-,ENEI1N,0.0,1.0,Cable,0.0133,0.0766,1.654,250.0,250.0,250.0,250.0,shet_circuit_changes,2028.0,Addition,731,730,132,132
295,ENEI1N,YELL1N,0.0,18.0,Cable,0.9,3.726,1.008,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,730,1834,132,132
296,FASQ1-,FASQ1J,10.0,0.0,OHL,1,4.14,1.12,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,770,772,132,132
297,FAUG1-,FAUG1M,0.0,0.29,Cable,0.01,0.0225,0.486,220.0,209.0,209.0,209.0,shet_circuit_changes,2028.0,Removed,832,827,132,132
298,FAUG1-,FAUG1N,0.0,0.2,Cable,0.01,0.0157,0.339,220.0,209.0,209.0,209.0,shet_circuit_changes,2028.0,Removed,832,837,132,132
299,FAUG1M,LOCL1Q,8.5,0.0,OHL,0.969,1.9295,0.425,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Removed,827,1347,132,132
300,FAUG1N,LOCL1R,8.5,0.0,OHL,0.969,1.9295,0.425,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Removed,837,1348,132,132
301,FAUG4J,INGA4K,8.5,0.0,OHL,0.0109,0.1627,5.139,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2028.0,Addition,833,1096,400,400
302,FAUG4K,INGA4J,8.5,0.0,OHL,0.0109,0.1627,5.139,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2028.0,Addition,830,1098,400,400
303,FETT1-,GLDY1-,19.0,0.0,OHL,0.9488,4.2918,1.068,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,796,905,132,132
304,FETT4J,FETT4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,800,797,400,400
305,FETT4J,FETT4Q,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,800,802,400,400
306,FETT4K,FETT4R,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,797,799,400,400
307,FWIL1Q,INGA1J,34.9,0.0,OHL,3.9786,7.9223,1.745,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Addition,839,1097,132,132
308,FWIL1Q,LOCL1Q,34.9,0.0,OHL,3.9786,7.9223,1.745,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Removed,839,1347,132,132
309,FWIL1R,INGA1K,34.9,0.0,OHL,3.9786,7.9223,1.745,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Addition,840,1094,132,132
310,FWIL1R,LOCL1R,34.9,0.0,OHL,3.9786,7.9223,1.745,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Removed,840,1348,132,132
311,GILB1J,GILB1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,889,890,132,132
312,GILB1J,GILB1L,0.0,7.06,Cable,0.0419,0.5395,12.655,348.0,348.0,348.0,348.0,shet_circuit_changes,2028.0,Addition,889,888,132,132
313,GILB1J,SLCK1-,0.0,7.5,Cable,0.375,1.5525,0.42,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,889,1808,132,132
314,GILB1K,GILB1M,0.0,7.06,Cable,0.0419,0.5395,12.655,348.0,348.0,348.0,348.0,shet_circuit_changes,2028.0,Addition,890,887,132,132
315,GILB1L,THUS1L,13.1,0.0,OHL,0.303,2.776,0.72,463.0,444.0,415.0,444.0,shet_circuit_changes,2028.0,Addition,888,1992,132,132
316,GILB1M,THUS1M,13.1,0.0,OHL,0.303,2.776,0.72,463.0,444.0,415.0,444.0,shet_circuit_changes,2028.0,Addition,887,1993,132,132
317,INGA1J,INGA1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,1097,1094,132,132
318,INGA1K,INGA1Q,2.4,0.0,OHL,0.1224,0.5376,0.125,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,1094,1095,132,132
319,INGA1Q,LOCL1Q,2.4,0.0,OHL,0.1224,0.5376,0.125,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Removed,1095,1347,132,132
320,INGA4J,INGA4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,1098,1096,400,400
321,INRU1Q,PEHE1-,6.7,0.0,OHL,0.3469,1.5232,0.353,236.0,232.0,226.0,232.0,shet_circuit_changes,2028.0,Change,1109,1648,132,132
322,INRU1Q,SALM1A,3.05,0.0,OHL,0.1555,0.6832,0.158,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Addition,1109,1745,132,132
323,INRU1Q,SFER1L,6.1,0.0,OHL,0.3111,1.3664,0.317,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Removed,1109,1862,132,132
324,INRU1R,PEHE1-,6.7,0.0,OHL,0.3469,1.5232,0.353,236.0,232.0,226.0,232.0,shet_circuit_changes,2028.0,Change,1108,1648,132,132
325,INRU1R,SALM1B,3.05,0.0,OHL,0.1555,0.6832,0.158,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Addition,1108,1743,132,132
326,INRU1R,SFER1M,6.1,0.0,OHL,0.3111,1.3664,0.317,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Removed,1108,1863,132,132
327,KERG1J,KERG1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,1178,1173,132,132
328,KINM2A,KINM2C,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,1232,1233,275,275
329,KINM2A,PEHE2-,0.0,23.8,Cable,0.12,1.04,6.26,1090.0,1030.0,920.0,1030.0,shet_circuit_changes,2028.0,Addition,1232,1643,275,275
330,KINM2B,PERS2Q,0.0,23.8,Cable,0.12,1.04,6.26,1090.0,1030.0,920.0,1030.0,shet_circuit_changes,2028.0,Addition,1234,1635,275,275
331,KINM2C,KINM2B,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,1233,1234,275,275
332,KINT2J,TEAL2A,100.6,0.0,OHL,0.61,5.3597,22.1411,695.0,640.0,550.0,640.0,shet_circuit_changes,2028.0,Change,1239,1965,275,275
333,KINT2K,TEAL2B,100.6,0.0,OHL,0.61,5.3597,22.1411,695.0,640.0,550.0,640.0,shet_circuit_changes,2028.0,Change,1241,1962,275,275
334,KNOC2J,REJO2A,0.0,9.0,Cable,0.024,0.165,51.532,580.0,546.0,546.0,546.0,shet_circuit_changes,2028.0,Addition,1267,1698,275,275
335,KNOC2K,REJO2B,0.0,9.0,Cable,0.024,0.165,51.532,580.0,546.0,546.0,546.0,shet_circuit_changes,2028.0,Addition,1268,1699,275,275
336,KTDL1-,KTDL1A,5.0,0.0,OHL,0.455,1.08,0.27,111.0,103.0,89.0,103.0,shet_circuit_changes,2028.0,Addition,1246,1249,132,132
337,KTDL1-,LOCB1J,31.5,0.0,OHL,3.2037,7.3343,1.555,126.0,117.0,101.0,117.0,shet_circuit_changes,2028.0,Addition,1246,1338,132,132
338,KTDL1-,MYBS1Q,50.11,0.0,OHL,5.0961,11.6665,2.473,126.0,117.0,101.0,117.0,shet_circuit_changes,2028.0,Addition,1246,1477,132,132
339,LOCB1J,MYBS1Q,81.61,0.0,OHL,8.2998,19.0008,4.028,126.0,117.0,101.0,117.0,shet_circuit_changes,2028.0,Removed,1338,1477,132,132
340,PEHE2-,PERS2Q,47.6,0.0,OHL,0.24,2.08,12.52,1090.0,1030.0,920.0,1030.0,shet_circuit_changes,2028.0,Removed,1643,1635,275,275
341,REJO2A,REJO2B,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,1698,1699,275,275
342,SALM1A,SALM1C,0.0,2.0,Cable,0.01,0.01,0,100.0,100.0,100.0,100.0,shet_circuit_changes,2028.0,Addition,1745,1744,132,132
343,SALM1A,SFER1L,3.05,0.0,OHL,0.1555,0.6832,0.158,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Addition,1745,1862,132,132
344,SALM1B,SALM1D,0.0,2.0,Cable,0.01,0.01,0,100.0,100.0,100.0,100.0,shet_circuit_changes,2028.0,Addition,1743,1746,132,132
345,SALM1B,SFER1M,3.05,0.0,OHL,0.1555,0.6832,0.158,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Addition,1743,1863,132,132
346,TEAL1-,TEAS1-,5.8,0.0,OHL,0.6612,1.3166,0.29,183.0,177.0,170.0,177.0,shet_circuit_changes,2028.0,Change,1964,1969,132,132
347,THUS1J,THUS1L,0.0,3.03,Cable,0.018,0.2316,5.431,348.0,348.0,348.0,348.0,shet_circuit_changes,2028.0,Addition,1994,1992,132,132
348,THUS1K,THUS1M,0.0,3.03,Cable,0.018,0.2316,5.431,348.0,348.0,348.0,348.0,shet_circuit_changes,2028.0,Addition,1997,1993,132,132
349,YELL1-,YELL1M,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,1835,1833,132,132
350,YELL1-,YELL1N,0.0,2.5,Cable,0.0333,0.1915,4.135,250.0,250.0,250.0,250.0,shet_circuit_changes,2028.0,Addition,1835,1834,132,132
351,ALCE4J,ALCE4K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,26,25,400,400
352,ALCE4J,NEDE4J,27.35,0.0,OHL,0.0547,0.5278,16.09,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,26,1518,400,400
353,ALCE4J,PEHE4J,2.69,0.0,OHL,0.0054,0.0519,1.583,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,26,1641,400,400
354,ALCE4R,ALCE4S,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,27,24,400,400
355,ALCE4R,NEDE4K,27.35,0.0,OHL,0.0547,0.5278,16.09,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,27,1515,400,400
356,ALCE4R,PEHE4K,2.69,0.0,OHL,0.0054,0.0519,1.583,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,27,1646,400,400
357,ALYT2A,TEAL2K,16.2,0.0,OHL,0.0685,0.6615,4.505,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2031.0,Removed,40,1963,275,275
358,ALYT2B,TEAL2J,16.2,0.0,OHL,0.0685,0.6615,4.505,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2031.0,Removed,39,1968,275,275
359,ALYT4J,TEAL4K,16.2,0.0,OHL,0.035,0.3029,9.845,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,41,1966,400,400
360,ALYT4K,TEAL4J,16.2,0.0,OHL,0.035,0.3029,9.845,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,42,1967,400,400
361,ARNI1K,NPIC1-,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,69,1560,132,132
362,BEAU1J,BEAU1T,0.0,0.22,Cable,0.01,0.0147,0.268,141.0,136.0,136.0,136.0,shet_circuit_changes,2031.0,Removed,112,108,132,132
363,BEAU1K,BEAU1N,0.0,0.25,Cable,0.01,0.0167,0.305,141.0,136.0,136.0,136.0,shet_circuit_changes,2031.0,Removed,102,107,132,132
364,BEAU1L,BEAU1P,0.0,1.74,Cable,0.0634,0.1599,2.062,152.0,140.0,140.0,140.0,shet_circuit_changes,2031.0,Removed,106,111,132,132
365,BEAU1L,MOTA1R,29.67,0.0,OHL,3.0145,6.9027,1.469,132.0,123.0,106.0,123.0,shet_circuit_changes,2031.0,Removed,106,1472,132,132
366,BEAU1M,BEAU1Q,0.0,1.74,Cable,0.0634,0.1599,2.062,152.0,140.0,140.0,140.0,shet_circuit_changes,2031.0,Removed,101,99,132,132
367,BEAU1M,MOTA1Q,29.67,0.0,OHL,3.0145,6.9027,1.469,132.0,123.0,106.0,123.0,shet_circuit_changes,2031.0,Removed,101,1473,132,132
368,BEAU1N,KNOC1J,17.1,0.0,OHL,1.5561,3.9843,0.855,132.0,123.0,106.0,123.0,shet_circuit_changes,2031.0,Removed,107,1264,132,132
369,BEAU1T,KNOC1J,17.1,0.0,OHL,1.5561,3.9843,0.855,132.0,123.0,106.0,123.0,shet_circuit_changes,2031.0,Removed,108,1264,132,132
370,BEAU2J,FASN2-,24.288,1.012,Composite,0.069,1.025,7.23,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2031.0,Removed,98,768,275,275
371,BEAU4-,BLHI4-,110.0,0.0,OHL,0.1265,1.9972,68.886,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,109,167,400,400
372,BEAU4-,BLHI4-,110.0,0.0,OHL,0.1265,1.9972,68.886,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,109,167,400,400
373,BEAU4-,FASN4-,24.288,1.012,Composite,0.0291,0.4594,15.844,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,109,767,400,400
374,BEAU4-,SHIN4J,62.0,0.0,OHL,0.12,1.21,36.5,1980.0,1900.0,1770.0,1900.0,shet_circuit_changes,2031.0,Addition,109,1787,400,400
