,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,Year,Status,Rating (MVA),OFTO,Station,OHL Length(km),Cable Length(km),Voltage (kV),Wind Farm,Interconnection Type,Rated DC Voltage (kV),Rated AC Voltage (kV), Rating (MVA),Site,Voltage Ratio (kV),Rating(MVA),Voltage(kV)
430,ALYT2A,ALYT2B,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
431,ALYT2A,FETT2P,67.35,0.0,OHL,0.3046,2.7955,18.318,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
432,ALYT2A,KINB2J,69.98,0.0,OHL,0.3165,2.9046,19.034,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
433,ALYT2A,TEAL2J,16.2,0.0,OHL,0.0733,0.6724,4.406,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
434,ALYT2B,FETT2Q,67.35,0.0,OHL,0.3046,2.7955,18.318,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
435,ALYT2B,KINB2K,69.98,0.0,OHL,0.3165,2.9046,19.034,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
436,ALYT2B,TEAL2K,16.2,0.0,OHL,0.0733,0.6724,4.406,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
437,ANSU1-,PORA1Q,24.27,0.0,OHL,0.3883,4.5385,1.481,739.0,710.0,662.0,710.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
438,ANSU1-,PORA1R,24.27,0.0,OHL,0.3883,4.5385,1.481,739.0,710.0,662.0,710.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
439,BLHI2L,ROTI2J,35.36,0.0,OHL,0.1768,1.5558,9.335,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
440,BLHI2M,ROTI2K,35.36,0.0,OHL,0.1768,1.5558,9.335,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
441,BLHI4-,ROTI4J,35.4,0.0,OHL,0.0708,0.6832,20.826,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
442,BLHI4-,ROTI4K,35.4,0.0,OHL,0.0708,0.6832,20.826,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
443,BROR1Q,LOCB1K,22.113,0.007,Composite,2.2511,5.1536,1.096,126.0,117.0,101.0,117.0,shet_circuit_changes,2023.0,change,,,,,,,,,,,,,,,
444,CLSO1-,DORE12,0.0,0.1,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
445,CRSS1Q,PORA1R,44.7,0.0,OHL,0.7152,7.9119,2.905,739.0,710.0,662.0,710.0,shet_circuit_changes,2023.0,Change,,,,,,,,,,,,,,,
446,CRSS1R,PORA1S,44.7,0.0,OHL,0.7152,7.9119,2.905,739.0,710.0,662.0,710.0,shet_circuit_changes,2023.0,Change,,,,,,,,,,,,,,,
447,FETT2P,KINT2K,32.15,0.0,OHL,0.1624,1.4035,8.454,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Change,,,,,,,,,,,,,,,
448,FETT2P,TEAL2K,83.55,0.0,OHL,0.4226,3.6513,21.994,955.0,880.0,760.0,880.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
449,FETT2Q,KINB2J,137.33,0.0,OHL,0.6853,5.8914,35.895,955.0,885.0,760.0,885.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
450,FETT2Q,KINT2K,32.15,0.0,OHL,0.1624,1.4035,8.454,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Change,,,,,,,,,,,,,,,
451,FOFO2-,TEAL2K,0.0,1.0,Cable,0.01,0.1,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Change,,,,,,,,,,,,,,,
452,GARB1R,SLOY1J,14.185,0.715,Composite,0.7599,3.3376,0.775,241.0,230.0,210.0,230.0,shet_circuit_changes,2023.0,Change,,,,,,,,,,,,,,,
453,GARB1T,SLOY1K,14.185,0.715,Composite,0.7599,3.3376,0.775,241.0,230.0,210.0,230.0,shet_circuit_changes,2023.0,Change,,,,,,,,,,,,,,,
454,GLRB2-,TEAL2K,38.8,0.0,OHL,0.19,1.67,10.2,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Change,,,,,,,,,,,,,,,
455,INGA1Q,LOCL1Q,2.4,0.0,OHL,0.1224,0.5376,0.125,203.0,193.0,176.0,193.0,shet_circuit_changes,2023.0,Change,,,,,,,,,,,,,,,
456,KINB2K,TEAL2J,86.18,0.0,OHL,0.4329,3.735,23,955.0,880.0,760.0,880.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
457,KINT2J,ROTI2J,23.24,0.0,OHL,0.093,1.0226,6.135,1380.0,1320.0,1230.0,1320.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
458,KINT2J,TEAL2A,100.6,0.0,OHL,0.61,5.36,22.142,695.0,640.0,550.0,640.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
459,KINT2J,TEAL2J,100.6,0.0,OHL,0.61,5.36,22.142,695.0,695.0,695.0,695.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
460,KINT2K,ROTI2K,23.24,0.0,OHL,0.093,1.0226,6.135,1380.0,1320.0,1230.0,1320.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
461,KINT2K,TEAL2B,100.6,0.0,OHL,0.61,5.36,22.142,695.0,640.0,550.0,640.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
462,KINT2K,TEAL2K,100.6,0.0,OHL,0.61,5.36,22.142,695.0,695.0,695.0,695.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
463,KINT4J,KINT4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
464,KINT4J,ROTI4J,23.2,0.0,OHL,0.0464,0.4478,13.649,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
465,KINT4K,ROTI4K,23.2,0.0,OHL,0.0464,0.4478,13.649,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
466,MORF2-,NEDE2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
467,MORF4-,NEDE4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
468,NEDE2J,NEDE2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
469,NEDE2J,PEHERSV1,30.04,0.0,OHL,0.1502,1.3215,7.929,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
470,NEDE2J,ROTI2J,17.32,0.0,OHL,0.0866,0.7623,4.574,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
471,NEDE2K,PEHE2Q,30.04,0.0,OHL,0.1502,1.3215,7.929,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
472,NEDE2K,ROTI2K,17.32,0.0,OHL,0.0866,0.7623,4.574,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
473,NEDE4J,NEDE4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
474,NEDE4J,PEHE4J,30.04,0.0,OHL,0.0601,0.5799,17.6738,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
475,NEDE4J,ROTI4J,17.3,0.0,OHL,0.0346,0.3339,10.178,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
476,NEDE4K,PEHE4K,30.04,0.0,OHL,0.0601,0.5799,17.6738,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
477,NEDE4K,ROTI4K,17.3,0.0,OHL,0.0346,0.3339,10.178,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
478,PEHE4J,PEHE4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
479,PORA1Q,PORA1U,5.6,0.0,OHL,0.778,1.25,0.274,99.0,92.0,79.0,92.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
480,PORA1S,PORA1U,5.6,0.0,OHL,0.778,1.25,0.274,99.0,92.0,79.0,92.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
481,ROTI2J,ROTI2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Removed,,,,,,,,,,,,,,,
482,ROTI4J,ROTI4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
483,TEAL2A,TEAL2J,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
484,TEAL2B,TEAL2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2023.0,Addition,,,,,,,,,,,,,,,
485,TEAL2J,WFIB2-,38.8,0.0,OHL,0.19,1.67,10.2,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2023.0,Change,,,,,,,,,,,,,,,
486,ABED1-,DUNM1T,5.0,0.0,OHL,0.25,1.035,0.28,163.0,152.0,131.0,152.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
487,BLHI2K,BLHS2-,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
488,BLHI4-,BLHI4A,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
489,BRCW2J,KINA2K,59.8,0.0,OHL,0.1638,2.4224,17.089,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
490,BRCW2J,TUMM2K,62.8,0.0,OHL,0.172,2.544,17.947,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2024.0,Removed,,,,,,,,,,,,,,,
491,DOUN1-,LIMK1A,0.0,0.9,Cable,0.01,0.058,1.389,306.0,253.0,253.0,253.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
492,DUNM1-,DUNM1C,6.0,0.0,OHL,0.3023,1.2424,0.336,241.0,230.0,210.0,230.0,shet_circuit_changes,2024.0,Removed,,,,,,,,,,,,,,,
493,DUNM1-,DUNM1T,2.76,0.0,OHL,0.1391,0.5715,0.155,203.0,193.0,176.0,193.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
494,DUNM1C,DUNM1T,3.24,0.0,OHL,0.1632,0.6709,0.181,203.0,193.0,176.0,193.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
495,GARB1Q,SLOY1K,14.229,0.671,Composite,0.7599,3.3376,0.775,241.0,230.0,210.0,230.0,shet_circuit_changes,2024.0,Change,,,,,,,,,,,,,,,
496,GARB1S,SLOY1J,14.229,0.671,Composite,0.7599,3.3376,0.775,241.0,230.0,210.0,230.0,shet_circuit_changes,2024.0,Change,,,,,,,,,,,,,,,
497,GREM1J,GREM1L,0.0,4.1,Cable,0.0546,0.3141,6.781,250.0,250.0,250.0,250.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
498,GREM1K,GREM1N,0.0,1.72,Cable,0.0229,0.1318,2.845,250.0,250.0,250.0,250.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
499,GREM1L,KERG1L,11.09,0.0,OHL,0.5545,2.2956,0.621,203.0,193.0,176.0,193.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
500,GREM1M,GREM1N,0.0,2.3,Cable,0.0307,0.1762,3.804,250.0,250.0,250.0,250.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
501,GREM1M,KERG1M,11.21,0.0,OHL,0.5605,2.3205,0.628,203.0,193.0,176.0,193.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
502,KERG1-,KERG1J,0.0,0.17,Cable,0.0015,0.0101,0.298,369.0,369.0,369.0,369.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
503,KERG1-,KERG1J,0.0,0.17,Cable,0.0015,0.0101,0.298,369.0,369.0,369.0,369.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
504,KERG1J,KERG1K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
505,KERG1J,KERG1L,0.0,5.8,Cable,0.0773,0.4443,9.593,250.0,250.0,250.0,250.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
506,KERG1J,KERG1P,0.0,0.09,Cable,0.0017,0.0085,0.149,234.0,234.0,234.0,234.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
507,KERG1J,KERG1Q,0.0,0.15,Cable,0.0027,0.0137,0.241,234.0,234.0,234.0,234.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
508,KERG1J,KERG1T,0.0,0.12,Cable,0.0034,0.0078,0.151,215.0,215.0,215.0,215.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
509,KERG1K,KERG1M,0.0,5.8,Cable,0.0773,0.4443,9.593,250.0,250.0,250.0,250.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
510,KERG1K,KERG1R,0.0,0.08,Cable,0.0014,0.0072,0.127,234.0,234.0,234.0,234.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
511,KERG1K,KERG1S,0.0,0.16,Cable,0.0029,0.0145,0.254,234.0,234.0,234.0,234.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
512,KINA2J,KINA2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
513,KINA2J,TUMM2K,3.0,0.0,OHL,0.0082,0.1216,0.858,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
514,LIMK1-,LIMK1A,0.0,4.9,Cable,0.245,1.014,0.652,203.0,193.0,176.0,193.0,shet_circuit_changes,2024.0,Addition,,,,,,,,,,,,,,,
515,ACHN1-,SHIN1-,0.0,17.5,Cable,0.875,3.6225,0.98,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
516,ACHR1R,INVE1J,21.17,0.0,OHL,0.3387,3.9588,1.291,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
517,ACHR1R,PORA1S,14.23,0.0,OHL,0.2277,2.661,0.868,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
518,ACHR2-,CRDH2K,31.48,0.0,OHL,0.1259,1.2907,8.877,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
519,ACHR2-,PORA2K,13.72,0.0,OHL,0.0549,0.5625,3.869,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
520,AIGA1Q,KIOR1Q,2.27,0.0,OHL,0.1158,0.5085,0.118,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
521,AIGA1R,CULL1Q,10.48,0.0,OHL,0.5345,2.3475,0.545,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
522,AIGA1R,KIOR1R,2.27,0.0,OHL,0.1158,0.5085,0.118,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
523,ALYT2A,ALYT2B,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
524,ALYT2A,FETT2P,67.35,0.0,OHL,0.3046,2.7955,18.318,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
525,ALYT2A,KINB2J,69.98,0.0,OHL,0.3165,2.9046,19.034,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
526,ALYT2A,TEAL2J,16.2,0.0,OHL,0.0733,0.6724,4.406,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
527,ALYT2A,TEAL2K,16.2,0.0,OHL,0.0685,0.6615,4.505,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
528,ALYT2B,FETT2Q,67.35,0.0,OHL,0.3046,2.7955,18.318,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
529,ALYT2B,KINB2K,69.98,0.0,OHL,0.3165,2.9046,19.034,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
530,ALYT2B,TEAL2J,16.2,0.0,OHL,0.0685,0.6615,4.505,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
531,ALYT2B,TEAL2K,16.2,0.0,OHL,0.0733,0.6724,4.406,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
532,ALYT4J,ALYT4K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
533,ALYT4J,FETT4Q,67.35,0.0,OHL,0.1347,1.2999,39.622,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
534,ALYT4J,KINB4J,69.98,0.0,OHL,0.14,1.3506,41.169,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
535,ALYT4K,FETT4R,67.35,0.0,OHL,0.1347,1.2999,39.622,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
536,ALYT4K,KINB4K,69.98,0.0,OHL,0.14,1.3506,41.169,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
537,ANSU1-,INVE1K,11.13,0.0,OHL,0.1781,2.0813,0.679,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
538,ANSU1-,PORA1R,24.27,0.0,OHL,0.3883,4.5385,1.481,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
539,ANSU2-,CRDH2J,20.25,0.0,OHL,0.081,0.8303,5.711,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
540,ANSU2-,PORA2J,24.95,0.0,OHL,0.0998,1.023,7.036,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
541,ARMA1-,CONN1J,0.0,15.0,Cable,0.75,3.105,0.84,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
542,ARMO1J,DUGR1Q,14.0,0.0,OHL,0.7058,2.9092,0.784,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
543,BAGP2-,BAGP2J,0.0,0.25,Cable,0.0013,0.0138,0.053,965.0,925.0,865.0,925.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
544,BAGP2-,BAGP2K,0.0,0.25,Cable,0.0013,0.0138,0.053,965.0,925.0,865.0,925.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
545,BAGP2J,DOUN2-,0.0,5.0,Cable,0.025,0.275,1.065,965.0,925.0,865.0,925.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
546,BAGP2K,THUS2J,0.0,10.4,Cable,0.052,0.572,2.215,965.0,925.0,865.0,925.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
547,BEAU1J,CULL1Q,14.0,0.0,OHL,1.43,3.28,0.69,126.0,117.0,101.0,117.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
548,BEAU1J,KIOR1R,1.25,0.0,OHL,0.0638,0.28,0.065,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
549,BEAU1K,KIOR1Q,1.25,0.0,OHL,0.0638,0.28,0.065,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
550,BERB2Q,BLHI2J,46.26,0.0,OHL,0.2619,1.9044,12.613,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
551,BERB2Q,CAID2-,7.99,0.0,OHL,0.0452,0.3288,2.178,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
552,BERB2Q,CLGO2A,0.46,0.0,OHL,0.0026,0.019,0.126,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
553,BERB2Q,KNOC2J,46.98,0.0,OHL,0.266,1.934,12.809,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
554,BETH1A,BETH1B,12.5,0.0,OHL,0.625,2.5875,0.7,187.0,177.0,158.0,177.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
555,BETH1A,FYRI1J,0.0,0.5,Cable,0.0103,0.0424,0.674,190.0,174.0,174.0,174.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
556,BETH1B,BETH1C,0.0,6.0,Cable,0.1233,0.5091,8.092,190.0,174.0,174.0,174.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
557,BEWF1-,YELL1-,0.0,1.5,Cable,0.0315,0.1265,2.054,206.0,206.0,206.0,206.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
558,BLEX1-,BLEX1A,16.0,0.0,OHL,0.799,3.6142,0.877,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
559,BLEX1A,FAUG1J,0.0,2.0,Cable,0.021,0.112,1.9,199.0,199.0,199.0,199.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
560,BLGH1-,CRDH1J,10.0,0.0,OHL,0.91,2.16,0.54,126.0,119.0,108.0,119.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
561,BLHI2A,BLHI2J,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
562,BLHI2A,CLGO2A,45.8,0.0,OHL,0.2593,1.8854,12.487,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
563,BLHI2B,BLHI2K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
564,BLHI2B,DAAS2-,33.02,0.0,OHL,0.187,1.3593,9.003,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
565,BLHI2K,DAAS2-,33.02,0.0,OHL,0.187,1.3593,9.003,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
566,BROA1-,BROA1A,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
567,BROA1-,BROA1B,0.0,7.75,Cable,0.1831,1.6441,0.427,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
568,BROA1-,BROA1C,0.0,7.75,Cable,0.1831,1.6441,0.427,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
569,BROA1-,LOCL1S,80.0,0.0,OHL,1.8905,16.9719,4.412,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
570,BROA1-,QUOI1Q,63.0,0.0,OHL,1.4888,13.3653,3.474,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
571,BROA1B,EDIN1C,0.0,15.0,Cable,0.1481,1.2148,27.585,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
572,BROA1B,EDIN1C,0.0,15.0,Cable,0.1481,1.2148,27.585,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
573,BROA1C,EDIN1E,0.0,15.0,Cable,0.1481,1.2148,27.585,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
574,BROA1C,EDIN1E,0.0,15.0,Cable,0.1481,1.2148,27.585,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
575,BROA1Q,EDIN1-,44.9,0.0,OHL,6.014,9.963,2.332,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
576,BROA1Q,QUOI1Q,63.4,0.0,OHL,8.99,14.87,3.11,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
577,CAAD1Q,CRSS1J,13.08,0.0,OHL,0.3091,2.7749,0.721,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
578,CAAD1Q,TNGF1-,1.0,0.0,OHL,0.0236,0.2121,0.055,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
579,CAAD1R,CRSS1K,13.08,0.0,OHL,0.3091,2.7749,0.721,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
580,CAAD1R,CRSS1K,13.08,0.0,OHL,0.3091,2.7749,0.721,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
581,CAID2-,KNOC2J,38.99,0.0,OHL,0.2208,1.6052,10.631,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
582,CLGO2-,DAAS2-,12.77,0.0,OHL,0.0723,0.5255,3.481,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
583,CLGO2-,KNOC2K,47.45,0.0,OHL,0.2687,1.9535,12.938,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
584,CLOI1-,CLOI11,0.0,10.5,Cable,0.336,2.289,0.557,280.0,270.0,245.0,270.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
585,CLOI1-,MELG1K,0.0,1.0,Cable,0.0133,0.0765,1.358,220.0,211.0,211.0,211.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
586,CONN1D,CONN1K,0.0,0.5,Cable,0.0104,0.042,0.685,200.0,178.0,178.0,178.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
587,CONN1D,STRW17,17.0,0.0,OHL,0.857,3.52,0.952,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
588,CONN1J,CONN1K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
589,CONN2J,DOUN2-,10.34,0.0,OHL,0.0621,0.5689,2.193,702.0,665.0,599.0,665.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
590,CONN2J,DOUN2-,10.34,0.0,OHL,0.0621,0.5689,2.193,702.0,665.0,599.0,665.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
591,CONN2K,DOUN2-,10.34,0.0,OHL,0.0621,0.5689,2.193,702.0,665.0,599.0,665.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
592,CONN2K,GORW2-,49.33,0.0,OHL,0.296,2.7136,10.46,702.0,665.0,599.0,665.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
593,CRDH1J,CRDH1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
594,CRDH1J,KILC1Q,4.98,0.0,OHL,0.7095,1.1715,0.244,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
595,CRDH1K,FERO1S,5.02,0.0,OHL,0.7118,1.1784,0.246,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
596,CRDH2J,CRDH2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
597,CRDH2J,DALB2A,14.0,0.0,OHL,0.0516,0.5615,3.962,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
598,CRDH2K,DALB2B,14.0,0.0,OHL,0.0516,0.5615,3.962,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
599,CRSS1J,CRSS1Q,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
600,CRSS1J,SHDM1-,10.0,0.0,OHL,0.5,2.07,0.56,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
601,CRSS1J,TNGF1-,12.08,0.0,OHL,0.2855,2.5628,0.666,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
602,CRSS1K,CRSS1R,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
603,CRSS1K,HICL1-,0.0,0.4,Cable,0.0072,0.056,0.48,158.0,146.0,146.0,146.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
604,CRSS1Q,CRSS1R,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
605,CRSS1Q,PORA1R,44.7,0.0,OHL,0.7152,7.9119,2.905,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
606,CRSS1R,PORA1S,44.7,0.0,OHL,0.7152,7.9119,2.905,739.0,710.0,662.0,710.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
607,CRSS2Q,PORA2J,44.7,0.0,OHL,0.1788,1.8327,12.605,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
608,CRSS2R,EARR22,16.36,0.0,OHL,0.0654,0.6706,4.612,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
609,CULL1Q,DEAN1Q,0.0,9.0,Cable,0.459,2.016,0.468,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
610,DAAS2-,KNOC2K,60.22,0.0,OHL,0.341,2.479,16.419,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
611,DELL1-,DELL1A,0.0,16.0,Cable,2.2653,3.7619,0.779,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
612,DELL1A,MELG1K,0.0,1.0,Cable,0.0257,0.0557,0.704,127.0,127.0,127.0,127.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
613,DENS1R,TEAL1-,8.7,0.0,OHL,0.3393,1.9053,0.461,183.0,160.0,149.0,160.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
614,DENS1R,TEAS1-,2.9,0.0,OHL,0.1131,0.635,0.154,183.0,160.0,149.0,160.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
615,DLCH1B,LAIR1C,3.7,0.0,OHL,0.0869,0.8073,0.195,464.0,446.0,414.0,446.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
616,DLCH1B,LOCB1M,17.0,0.0,OHL,0.3992,3.7085,0.898,464.0,446.0,414.0,446.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
617,DOUN1-,OWFD1-,0.0,1.0,Cable,0.0206,0.0849,1.349,190.0,147.0,147.0,147.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
618,DOUN2-,GORW2-,58.1,0.0,OHL,0.3486,3.196,12.32,702.0,665.0,599.0,665.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
619,DOUN2-,THUS2J,15.4,0.0,OHL,0.077,0.847,3.28,965.0,925.0,865.0,925.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
620,DOUN2A,DOUN2B,0.0,2.0,Cable,0.011,0.05,5.315,292.0,292.0,292.0,292.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
621,DOUN2B,DOUN2C,0.0,0.5,Cable,0.002,0.01,1.666,294.0,294.0,294.0,294.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
622,DOUN2C,FINS2C,0.0,60.0,Cable,0.818,1.612,142.296,270.0,270.0,270.0,270.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
623,DUGR1Q,EDIN1-,9.5,0.0,OHL,0.475,1.9665,0.532,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
624,DUNO1Q,WHTB1S,18.1,0.0,OHL,0.9231,4.1087,0.923,241.0,230.0,210.0,230.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
625,DUNO1R,WHTB1T,18.1,0.0,OHL,0.9231,4.1087,0.923,241.0,230.0,210.0,230.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
626,EARR21,EARR23,5.6,0.0,OHL,0.0224,0.2296,1.579,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
627,EARR21,PORA2K,28.34,0.0,OHL,0.1134,1.1621,7.993,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
628,EARR22,EARR23,5.6,0.0,OHL,0.0224,0.2296,1.579,1540.0,1480.0,1380.0,1480.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
629,EDIN1-,EDIN1A,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
630,EDIN1-,EDIN1B,0.0,1.0,Cable,0.0001,0.0005,0,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
631,EDIN1-,GLUE1-,0.0,5.0,Cable,0.1182,1.0607,0.276,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
632,EDIN1A,EDIN1D,0.0,1.0,Cable,0.0001,0.0005,0,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
633,EDIN1A,GLNU1-,0.0,0.5,Cable,0.0118,0.1061,0.028,448.0,430.0,398.0,430.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
634,EDIN1B,EDIN1C,0.0,20.25,Cable,0.4785,4.296,1.117,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
635,EDIN1D,EDIN1E,0.0,20.25,Cable,0.4785,4.296,1.117,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
636,FARI2K,FOYE2K,8.4,0.0,OHL,0.0479,0.3363,2.358,935.0,880.0,790.0,880.0,shet_circuit_changes,2026.0,change,,,,,,,,,,,,,,,
637,FAUG1-,FAUG1P,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
638,FAUG1-,FAUG1R,0.0,9.0,Cable,0.0889,0.7289,16.551,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
639,FAUG1-,FAUG1R,0.0,9.0,Cable,0.0889,0.7289,16.551,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
640,FAUG1-,MILS1Q,0.0,6.5,Cable,0.0642,0.5264,11.953,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
641,FAUG1P,MILS1Q,0.0,6.5,Cable,0.0642,0.5264,11.953,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
642,FAUG1R,QUOI1Q,19.0,0.0,OHL,0.449,4.0308,1.048,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
643,FERO1S,INVE1J,15.21,0.0,OHL,2.157,3.571,0.744,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
644,FETT2P,FETT2R,0.0,1.0,Cable,0.01,0.01,0,999.0,999.0,999.0,999.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
645,FETT2P,KINT2K,32.15,0.0,OHL,0.1624,1.4035,8.454,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
646,FETT2Q,FETT2R,0.0,1.0,Cable,0.01,0.01,0,999.0,999.0,999.0,999.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
647,FETT2Q,KINT2K,32.15,0.0,OHL,0.1624,1.4035,8.454,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
648,FETT4J,FETT4K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
649,FETT4J,FETT4Q,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
650,FETT4K,FETT4R,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
651,FETT4Q,KINT4J,32.15,0.0,OHL,0.0643,0.6205,18.914,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
652,FETT4R,KINT4K,32.15,0.0,OHL,0.0643,0.6205,18.914,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
653,FINS2A,FINS2B,0.0,12.0,Cable,0.067,0.3,31.89,292.0,292.0,292.0,292.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
654,FINS2B,FINS2C,0.0,0.5,Cable,0.002,0.01,1.666,294.0,294.0,294.0,294.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
655,FOYE2-,FOYE2J,0.0,1.0,Cable,0.0053,0.0152,3.23,319.0,319.0,319.0,319.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
656,FOYE2-,FOYE2K,0.0,1.0,Cable,0.01,0.01,0,999.0,999.0,999.0,999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
657,FOYE2K,FOYE2L,0.0,1.0,Cable,0.0053,0.0152,3.23,319.0,319.0,319.0,319.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
658,INRU1Q,PEHE1-,6.7,0.0,OHL,0.3417,1.5008,0.348,241.0,230.0,210.0,230.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
659,INRU1R,PEHE1-,6.7,0.0,OHL,0.3417,1.5008,0.348,241.0,230.0,210.0,230.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
660,INVE1K,KILC1Q,15.1,0.0,OHL,2.15,3.55,0.74,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
661,KERG1A,KERG1W,0.0,4.0,Cable,0.0246,0.319,7.205,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
662,KERG1A,YELL1A,0.0,12.0,Cable,0.4007,0.7573,16.422,189.0,189.0,189.0,189.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
663,KERG1B,KERG1W,0.0,4.0,Cable,0.0246,0.319,7.205,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
664,KERG1B,YELL1B,0.0,12.0,Cable,0.4007,0.7573,16.422,189.0,189.0,189.0,189.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
665,KERG1K,KERG1N,0.0,0.35,Cable,0.0021,0.0279,0.63,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
666,KERG1N,KERG1U,0.0,3.0,Cable,0.1551,0.651,0.158,295.0,295.0,295.0,295.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
667,KERG1U,KERG1V,0.0,2.0,Cable,0.0123,0.1595,3.602,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
668,KERG1V,KERG1W,0.0,12.5,Cable,0.6463,2.7125,0.659,295.0,295.0,295.0,295.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
669,KINT4J,KINT4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
670,LAIR1C,LAIR1D,0.0,1.6,Cable,0.2784,1.3408,0.043,111.0,103.0,89.0,103.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
671,LAIR1C,LOCB1M,13.3,0.0,OHL,0.3123,2.9012,0.703,464.0,446.0,414.0,446.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
672,LOCL1S,LOCL1T,0.0,2.0,Cable,0.0473,0.4243,0.11,465.0,445.0,415.0,445.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
673,LOCL1S,MILS1Q,0.0,3.25,Cable,0.1638,0.6734,0.182,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
674,LOCL1S,QUOI1Q,18.3,0.0,OHL,0.9219,3.7893,1.025,241.0,230.0,210.0,230.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
675,LOCL1T,MILS1Q,0.0,2.5,Cable,0.0247,0.2025,4.597,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
676,LOCL1T,MILS1Q,0.0,2.5,Cable,0.0247,0.2025,4.597,207.0,207.0,207.0,207.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
677,NWGL4-,PEHE4J,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
678,PORA1R,PORA1T,5.6,0.0,OHL,0.778,1.25,0.274,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
679,PORA1S,PORA1U,5.6,0.0,OHL,0.778,1.25,0.274,99.0,92.0,79.0,92.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
680,PORA1T,PORA1U,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Removed,,,,,,,,,,,,,,,
681,PORA2J,PORA2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
682,STRW13,STRW17,0.0,0.5,Cable,0.094,0.38,6.17,200.0,178.0,178.0,178.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
683,STRW18,STRW1C,0.0,5.0,Cable,0.455,1.08,0.27,126.0,119.0,108.0,119.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
684,TEAL1-,TEAS1-,5.8,0.0,OHL,0.2262,1.2703,0.307,183.0,160.0,149.0,160.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
685,TEAL2J,TEAL2S,0.0,1.0,Cable,0.0002,0.1981,0.01,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
686,TEAL2S,WFIB2-,38.8,0.0,OHL,0.19,1.67,10.2,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2026.0,Change,,,,,,,,,,,,,,,
687,TNGF1-,TNGF1A,21.5,0.0,OHL,1.075,4.4505,1.204,203.0,193.0,176.0,193.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
688,YELL1-,YELL1M,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
689,YELL1A,YELL1M,0.0,2.0,Cable,0.0123,0.1595,3.602,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
690,YELL1B,YELL1M,0.0,2.0,Cable,0.0123,0.1595,3.602,272.0,272.0,272.0,272.0,shet_circuit_changes,2026.0,Addition,,,,,,,,,,,,,,,
691,ALYT4J,ALYT4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
692,ARMA1-,CONN1J,0.0,15.0,Cable,0.75,3.105,0.84,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
693,ARMA1-,MELV1-,0.0,9.8,Cable,0.49,2.0286,0.549,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
694,ARNI1J,ARNI1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
695,ARNI1K,ARNI1Q,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
696,ARNI1K,DRUL1-,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
697,ARNI1K,MUAI1-,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
698,ARNI1K,STWN1-,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
699,BEAU4-,BEAU4R,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
700,BLHI1J,ELCH1-,24.0,0.0,OHL,1.209,4.97,1.344,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
701,BLHI1K,TEIN1-,0.0,15.0,Cable,1.365,3.24,0.81,162.0,154.0,141.0,154.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
702,BLHI2A,BLHI2J,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
703,BLHI2B,BLHI2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
704,BLHI4-,BLHI4A,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
705,BREC1Q,FASQ1-,0.0,4.0,Cable,0.065,0.334,6.245,176.0,176.0,176.0,176.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
706,BROA1-,BROA1A,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
707,CAAD1R,CNBH1A,1.0,0.0,OHL,0.0236,0.2121,0.055,448.0,430.0,398.0,430.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
708,CAAD1R,CRSS1K,13.08,0.0,OHL,0.3091,2.7749,0.721,448.0,430.0,398.0,430.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
709,CHLE1-,DLCH1A,0.0,10.5,Cable,0.525,2.1735,0.588,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
710,CNBH1A,CNBH1B,0.0,15.0,Cable,1.7046,3.1539,0.814,213.0,207.0,199.0,207.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
711,CNBH1A,CRSS1K,12.08,0.0,OHL,0.2855,2.5628,0.666,448.0,430.0,398.0,430.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
712,COGL4-,COGL4J,0.0,6.0,Cable,0.0308,0.0812,28.2,930.0,900.0,900.0,900.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
713,COGL4-,COGL4J,0.0,6.0,Cable,0.0308,0.0812,28.2,930.0,900.0,900.0,900.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
714,COGL4-,COGL4K,0.0,6.0,Cable,0.0308,0.0812,28.2,930.0,900.0,900.0,900.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
715,COGL4-,COGL4K,0.0,6.0,Cable,0.0308,0.0812,28.2,930.0,900.0,900.0,900.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
716,COGL4J,INGA4J,3.5,0.0,OHL,0.0045,0.067,2.116,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
717,COGL4K,INGA4K,3.5,0.0,OHL,0.0045,0.067,2.116,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
718,CONN1J,CONN1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
719,CONN1K,KRKN1-,0.0,2.0,Cable,0.1,0.414,0.112,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
720,CONN1K,MELV1-,0.0,5.2,Cable,0.5928,1.1804,0.26,221.0,216.0,208.0,216.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
721,DENS1Q,TEAL1-,8.7,0.0,OHL,0.9918,1.9749,0.435,183.0,177.0,170.0,177.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
722,DENS1R,TEAS1-,2.9,0.0,OHL,0.3306,0.6583,0.145,183.0,177.0,170.0,177.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
723,EDIN1-,EDIN1A,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
724,ENEI1-,ENEI1N,0.0,1.0,Cable,0.0133,0.0766,1.654,250.0,250.0,250.0,250.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
725,ENEI1N,YELL1N,0.0,18.0,Cable,0.9,3.726,1.008,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
726,FASQ1-,FASQ1J,10.0,0.0,OHL,1,4.14,1.12,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
727,FAUG1-,FAUG1M,0.0,0.29,Cable,0.01,0.0225,0.486,220.0,209.0,209.0,209.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
728,FAUG1-,FAUG1N,0.0,0.2,Cable,0.01,0.0157,0.339,220.0,209.0,209.0,209.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
729,FAUG1M,LOCL1Q,8.5,0.0,OHL,0.969,1.9295,0.425,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
730,FAUG1N,LOCL1R,8.5,0.0,OHL,0.969,1.9295,0.425,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
731,FAUG4J,INGA4K,8.5,0.0,OHL,0.0109,0.1627,5.139,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
732,FAUG4K,INGA4J,8.5,0.0,OHL,0.0109,0.1627,5.139,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
733,FETT1-,GLDY1-,19.0,0.0,OHL,0.9488,4.2918,1.068,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
734,FETT4J,FETT4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
735,FETT4J,FETT4Q,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
736,FETT4K,FETT4R,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
737,FWIL1Q,INGA1J,34.9,0.0,OHL,3.9786,7.9223,1.745,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
738,FWIL1Q,LOCL1Q,34.9,0.0,OHL,3.9786,7.9223,1.745,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
739,FWIL1R,INGA1K,34.9,0.0,OHL,3.9786,7.9223,1.745,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
740,FWIL1R,LOCL1R,34.9,0.0,OHL,3.9786,7.9223,1.745,255.0,247.0,237.0,247.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
741,GILB1J,GILB1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
742,GILB1J,GILB1L,0.0,7.06,Cable,0.0419,0.5395,12.655,348.0,348.0,348.0,348.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
743,GILB1J,SLCK1-,0.0,7.5,Cable,0.375,1.5525,0.42,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
744,GILB1K,GILB1M,0.0,7.06,Cable,0.0419,0.5395,12.655,348.0,348.0,348.0,348.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
745,GILB1L,THUS1L,13.1,0.0,OHL,0.303,2.776,0.72,463.0,444.0,415.0,444.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
746,GILB1M,THUS1M,13.1,0.0,OHL,0.303,2.776,0.72,463.0,444.0,415.0,444.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
747,INGA1J,INGA1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
748,INGA1K,INGA1Q,2.4,0.0,OHL,0.1224,0.5376,0.125,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
749,INGA1Q,LOCL1Q,2.4,0.0,OHL,0.1224,0.5376,0.125,203.0,193.0,176.0,193.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
750,INGA4J,INGA4K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
751,INRU1Q,PEHE1-,6.7,0.0,OHL,0.3469,1.5232,0.353,236.0,232.0,226.0,232.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
752,INRU1Q,SALM1A,3.05,0.0,OHL,0.1555,0.6832,0.158,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
753,INRU1Q,SFER1L,6.1,0.0,OHL,0.3111,1.3664,0.317,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
754,INRU1R,PEHE1-,6.7,0.0,OHL,0.3469,1.5232,0.353,236.0,232.0,226.0,232.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
755,INRU1R,SALM1B,3.05,0.0,OHL,0.1555,0.6832,0.158,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
756,INRU1R,SFER1M,6.1,0.0,OHL,0.3111,1.3664,0.317,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
757,KERG1J,KERG1K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
758,KINM2A,KINM2C,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
759,KINM2A,PEHE2-,0.0,23.8,Cable,0.12,1.04,6.26,1090.0,1030.0,920.0,1030.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
760,KINM2B,PERS2Q,0.0,23.8,Cable,0.12,1.04,6.26,1090.0,1030.0,920.0,1030.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
761,KINM2C,KINM2B,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
762,KINT2J,TEAL2A,100.6,0.0,OHL,0.61,5.3597,22.1411,695.0,640.0,550.0,640.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
763,KINT2K,TEAL2B,100.6,0.0,OHL,0.61,5.3597,22.1411,695.0,640.0,550.0,640.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
764,KNOC2J,REJO2A,0.0,9.0,Cable,0.024,0.165,51.532,580.0,546.0,546.0,546.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
765,KNOC2K,REJO2B,0.0,9.0,Cable,0.024,0.165,51.532,580.0,546.0,546.0,546.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
766,KTDL1-,KTDL1A,5.0,0.0,OHL,0.455,1.08,0.27,111.0,103.0,89.0,103.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
767,KTDL1-,LOCB1J,31.5,0.0,OHL,3.2037,7.3343,1.555,126.0,117.0,101.0,117.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
768,KTDL1-,MYBS1Q,50.11,0.0,OHL,5.0961,11.6665,2.473,126.0,117.0,101.0,117.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
769,LOCB1J,MYBS1Q,81.61,0.0,OHL,8.2998,19.0008,4.028,126.0,117.0,101.0,117.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
770,PEHE2-,PERS2Q,47.6,0.0,OHL,0.24,2.08,12.52,1090.0,1030.0,920.0,1030.0,shet_circuit_changes,2028.0,Removed,,,,,,,,,,,,,,,
771,REJO2A,REJO2B,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
772,SALM1A,SALM1C,0.0,2.0,Cable,0.01,0.01,0,100.0,100.0,100.0,100.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
773,SALM1A,SFER1L,3.05,0.0,OHL,0.1555,0.6832,0.158,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
774,SALM1B,SALM1D,0.0,2.0,Cable,0.01,0.01,0,100.0,100.0,100.0,100.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
775,SALM1B,SFER1M,3.05,0.0,OHL,0.1555,0.6832,0.158,241.0,230.0,210.0,230.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
776,TEAL1-,TEAS1-,5.8,0.0,OHL,0.6612,1.3166,0.29,183.0,177.0,170.0,177.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
777,THUS1J,THUS1L,0.0,3.03,Cable,0.018,0.2316,5.431,348.0,348.0,348.0,348.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
778,THUS1K,THUS1M,0.0,3.03,Cable,0.018,0.2316,5.431,348.0,348.0,348.0,348.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
779,YELL1-,YELL1M,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2028.0,Change,,,,,,,,,,,,,,,
780,YELL1-,YELL1N,0.0,2.5,Cable,0.0333,0.1915,4.135,250.0,250.0,250.0,250.0,shet_circuit_changes,2028.0,Addition,,,,,,,,,,,,,,,
781,ALCE4J,ALCE4K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
782,ALCE4J,NEDE4J,27.35,0.0,OHL,0.0547,0.5278,16.09,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
783,ALCE4J,PEHE4J,2.69,0.0,OHL,0.0054,0.0519,1.583,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
784,ALCE4R,ALCE4S,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
785,ALCE4R,NEDE4K,27.35,0.0,OHL,0.0547,0.5278,16.09,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
786,ALCE4R,PEHE4K,2.69,0.0,OHL,0.0054,0.0519,1.583,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
787,ALYT2A,TEAL2K,16.2,0.0,OHL,0.0685,0.6615,4.505,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
788,ALYT2B,TEAL2J,16.2,0.0,OHL,0.0685,0.6615,4.505,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
789,ALYT4J,TEAL4K,16.2,0.0,OHL,0.035,0.3029,9.845,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
790,ALYT4K,TEAL4J,16.2,0.0,OHL,0.035,0.3029,9.845,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
791,ARNI1K,NPIC1-,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
792,BEAU1J,BEAU1T,0.0,0.22,Cable,0.01,0.0147,0.268,141.0,136.0,136.0,136.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
793,BEAU1K,BEAU1N,0.0,0.25,Cable,0.01,0.0167,0.305,141.0,136.0,136.0,136.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
794,BEAU1L,BEAU1P,0.0,1.74,Cable,0.0634,0.1599,2.062,152.0,140.0,140.0,140.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
795,BEAU1L,MOTA1R,29.67,0.0,OHL,3.0145,6.9027,1.469,132.0,123.0,106.0,123.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
796,BEAU1M,BEAU1Q,0.0,1.74,Cable,0.0634,0.1599,2.062,152.0,140.0,140.0,140.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
797,BEAU1M,MOTA1Q,29.67,0.0,OHL,3.0145,6.9027,1.469,132.0,123.0,106.0,123.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
798,BEAU1N,KNOC1J,17.1,0.0,OHL,1.5561,3.9843,0.855,132.0,123.0,106.0,123.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
799,BEAU1T,KNOC1J,17.1,0.0,OHL,1.5561,3.9843,0.855,132.0,123.0,106.0,123.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
800,BEAU2J,FASN2-,24.288,1.012,Composite,0.069,1.025,7.23,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
801,BEAU4-,BLHI4-,110.0,0.0,OHL,0.1265,1.9972,68.886,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
802,BEAU4-,BLHI4-,110.0,0.0,OHL,0.1265,1.9972,68.886,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
803,BEAU4-,FASN4-,24.288,1.012,Composite,0.0291,0.4594,15.844,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
804,BEAU4-,SHIN4J,62.0,0.0,OHL,0.12,1.21,36.5,1980.0,1900.0,1770.0,1900.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
805,BEAU4-,SHIN4K,62.0,0.0,OHL,0.121,1.21,36.5,1980.0,1900.0,1770.0,1900.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
806,BLHI4-,NEDE4J,60.37,0.0,OHL,0.0694,1.0961,37.806,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
807,BLHI4-,NEDE4K,60.37,0.0,OHL,0.0694,1.0961,37.806,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,,,,,,,,,,,,,,,
808,BONB2J,BRCW2K,10.1,0.0,OHL,0.028,0.409,2.886,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2031.0,Removed,,,,,,,,,,,,,,,
