,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,Year,Status,Node 1 bus_id,Node 2 bus_id,Voltage (kV) Node 1,Voltage (kV) Node 2
375,BEAU4-,SHIN4K,62.0,0.0,OHL,0.121,1.21,36.5,1980.0,1900.0,1770.0,1900.0,shet_circuit_changes,2031.0,Addition,109,1788,400,400
376,BLHI4-,NEDE4J,60.37,0.0,OHL,0.0694,1.0961,37.806,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,167,1518,400,400
377,BLHI4-,NEDE4K,60.37,0.0,OHL,0.0694,1.0961,37.806,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,167,1515,400,400
378,BONB2J,BRCW2K,10.1,0.0,OHL,0.028,0.409,2.886,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2031.0,Removed,207,212,275,275
379,BONB4-,TUMM4-,69.911,2.989,Composite,0.094,1.396,44.078,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Change,206,2051,400,400
380,BONB4A,BRCW4B,10.1,0.0,OHL,0.0116,0.1834,6.325,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,205,213,400,400
381,BRCW2J,BRCW2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Removed,215,212,275,275
382,BRCW2J,KINA2K,59.8,0.0,OHL,0.1638,2.4224,17.089,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2031.0,Removed,215,1218,275,275
383,BRCW4A,BRCW4B,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,214,213,400,400
384,BRCW4A,KINA4B,59.8,0.0,OHL,0.0688,1.0857,37.449,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,214,1216,400,400
385,BREC1Q,FIDD1B,0.0,30.4,Cable,3.13,6.52,2.66,112.0,104.0,100.0,104.0,shet_circuit_changes,2031.0,Change,244,807,132,132
386,BREC1R,DENS1Q,0.0,26.1,Cable,3.08,6.3,1.29,112.0,104.0,90.0,104.0,shet_circuit_changes,2031.0,Change,243,567,132,132
387,BROR1Q,LOCB1K,22.113,0.007,Composite,2.2511,5.1536,1.096,126.0,117.0,101.0,117.0,shet_circuit_changes,2031.0,Removed,278,1339,132,132
388,BROR4A,BROR4B,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,282,279,400,400
389,BROR4A,DUBE4A,38.8,0.0,OHL,0.0446,0.7,24.3,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,282,624,400,400
390,BROR4A,LOCB4J,22.1,0.0,OHL,0.0254,0.4016,13.85,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,282,1340,400,400
391,BROR4B,KTDL4-,9.4,0.0,OHL,0.0108,0.1708,5.891,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,279,1248,400,400
392,BROR4B,LOCB4K,22.1,0.0,OHL,0.0254,0.4016,13.85,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,279,1341,400,400
393,CYGN4-,NEDE4J,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,536,1518,400,400
394,DENS1Q,TEAL1-,8.7,0.0,OHL,0.3393,1.9053,0.461,183.0,160.0,149.0,160.0,shet_circuit_changes,2031.0,Change,567,1964,132,132
395,DENS1R,TEAS1-,2.9,0.0,OHL,0.1131,0.635,0.154,183.0,160.0,149.0,160.0,shet_circuit_changes,2031.0,Change,568,1969,132,132
396,DUBE1Q,MYBS1R,20.8,0.0,OHL,2.12,4.86,1.03,126.0,117.0,101.0,117.0,shet_circuit_changes,2031.0,Removed,623,1480,132,132
397,DUBE4A,DUBE4B,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,624,625,400,400
398,DUBE4A,SPIT4-,24.7,0.0,OHL,0.028,0.45,15.5,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,624,1853,400,400
399,DUBE4B,KTDL4-,29.42,0.0,OHL,0.0338,0.5346,18.437,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,625,1248,400,400
400,DUBE4B,SPIT4-,24.7,0.0,OHL,0.028,0.45,15.5,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,625,1853,400,400
401,EOLF40,TEAL4J,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,734,1967,400,400
402,EOLF40,TEAL4K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,734,1966,400,400
403,FASN2-,FAUG2J,24.384,1.016,Composite,0.069,1.029,7.259,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2031.0,Removed,768,826,275,275
404,FASN4-,FAUG4K,25.4,0.0,OHL,0.0292,0.4612,15.906,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,767,830,400,400
405,FAUG2J,FAUG2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Removed,826,834,275,275
406,FAUG2K,TUMM2J,77.2,0.0,OHL,0.211,3.128,22.063,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2031.0,Removed,834,2048,275,275
407,FAUG4K,KINA4A,80.2,0.0,OHL,0.0922,1.4561,50.2241,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,830,1219,400,400
408,FETT4J,FETT4L,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,800,795,400,400
409,FETT4K,SSEO4-,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,797,1856,400,400
410,FOYE2-,LKEM2-,0.0,10.5,Cable,0.0285,0.1919,60.12,580.0,546.0,546.0,546.0,shet_circuit_changes,2031.0,Addition,849,1344,275,275
411,GILB1J,HOME1-,3.5,0.0,OHL,0.175,0.7245,0.196,203.0,193.0,176.0,193.0,shet_circuit_changes,2031.0,Addition,889,1045,132,132
412,GLRB2-,TEAL2K,38.8,0.0,OHL,0.19,1.67,10.2,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2031.0,Removed,930,1963,275,275
413,GLRB4-,TEAL4J,0.0,38.8,Cable,0.085,0.7256,23.579,1590.0,1500.0,1340.0,1500.0,shet_circuit_changes,2031.0,Addition,929,1967,400,400
414,KINA2J,KINA2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Removed,1217,1218,275,275
415,KINA2J,TUMM2K,3.0,0.0,OHL,0.0082,0.1216,0.858,1910.0,1830.0,1710.0,1830.0,shet_circuit_changes,2031.0,Removed,1217,2049,275,275
416,KINA4A,KINA4B,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,1219,1216,400,400
417,KINT2J,TEAL2A,100.6,0.0,OHL,0.61,5.3597,22.1411,695.0,640.0,550.0,640.0,shet_circuit_changes,2031.0,Removed,1239,1965,275,275
418,KINT2K,TEAL2B,100.6,0.0,OHL,0.61,5.3597,22.1411,695.0,640.0,550.0,640.0,shet_circuit_changes,2031.0,Removed,1241,1962,275,275
419,KINT4J,TEAL4K,100.0,0.0,OHL,0.208,1.91,59.347,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,1242,1966,400,400
420,KINT4K,ROTI4K,0.0,23.2,Cable,0.0464,0.4478,13.649,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,1235,1722,400,400
421,KINT4K,ROTI4K,0.0,23.2,Cable,0.0464,0.4478,13.649,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,1235,1722,400,400
422,KINT4K,TEAL4J,100.0,0.0,OHL,0.208,1.912,59.347,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Addition,1235,1967,400,400
423,KTDL1-,LOCB1J,31.5,0.0,OHL,3.2037,7.3343,1.555,126.0,117.0,101.0,117.0,shet_circuit_changes,2031.0,Removed,1246,1338,132,132
424,KTDL1-,MYBS1Q,50.11,0.0,OHL,5.0961,11.6665,2.473,126.0,117.0,101.0,117.0,shet_circuit_changes,2031.0,Removed,1246,1477,132,132
425,LOCB1J,SHIN1-,12.19,0.0,OHL,1.2402,2.8392,0.602,126.0,117.0,101.0,117.0,shet_circuit_changes,2031.0,Removed,1338,1786,132,132
426,LOCB1K,SHIN1-,12.18,0.0,OHL,1.2389,2.8365,0.604,126.0,117.0,101.0,117.0,shet_circuit_changes,2031.0,Removed,1339,1786,132,132
427,LOCB4J,LOCB4K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,1340,1341,400,400
428,LOCB4J,SHIN4J,12.0,0.0,OHL,0.0234,0.2337,7.06,1980.0,1900.0,1770.0,1900.0,shet_circuit_changes,2031.0,Addition,1340,1787,400,400
429,LOCB4K,SHIN4K,12.0,0.0,OHL,0.0234,0.2337,7.06,1980.0,1900.0,1770.0,1900.0,shet_circuit_changes,2031.0,Addition,1341,1788,400,400
430,MOTA1Q,SHIN1-,31.2,0.0,OHL,3.37,7.72,1.64,132.0,123.0,106.0,123.0,shet_circuit_changes,2031.0,Removed,1473,1786,132,132
431,MOTA1R,SHIN1-,31.2,0.0,OHL,3.37,7.72,1.64,126.0,117.0,101.0,117.0,shet_circuit_changes,2031.0,Removed,1472,1786,132,132
432,MYBS1Q,SPIT1J,3.99,0.0,OHL,0.3643,0.9289,0.198,126.0,117.0,101.0,117.0,shet_circuit_changes,2031.0,Removed,1477,1850,132,132
433,MYBS1R,SPIT1J,3.99,0.0,OHL,0.3643,0.9289,0.198,126.0,117.0,101.0,117.0,shet_circuit_changes,2031.0,Removed,1480,1850,132,132
434,NEDE4J,NEOF40,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,1518,1534,400,400
435,NEDE4J,PEHE4J,30.04,0.0,OHL,0.0601,0.5798,17.673,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Removed,1518,1641,400,400
436,NEDE4J,PEHE4K,22.39,0.0,OHL,0.0257,0.4065,14.022,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,1518,1646,400,400
437,NEDE4J,WHRL4-,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,1518,2138,400,400
438,NEDE4K,NEOF40,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,1515,1534,400,400
439,NEDE4K,PEHE4J,22.39,0.0,OHL,0.0257,0.4065,14.022,2780.0,2670.0,2480.0,2670.0,shet_circuit_changes,2031.0,Addition,1515,1641,400,400
440,NEDE4K,PEHE4K,30.04,0.0,OHL,0.0601,0.5798,17.673,2000.0,1920.0,1790.0,1920.0,shet_circuit_changes,2031.0,Removed,1515,1646,400,400
441,PEHE4K,PEHE4L,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,1646,1647,400,400
442,SHIN4J,SHIN4K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,1787,1788,400,400
443,TEAL1-,TEAS1-,5.8,0.0,OHL,0.2262,1.2703,0.307,183.0,160.0,149.0,160.0,shet_circuit_changes,2031.0,Change,1964,1969,132,132
444,TEAL2A,TEAL2J,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Removed,1965,1968,275,275
445,TEAL2B,TEAL2K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Removed,1962,1963,275,275
446,TEAL2J,TEAL2S,0.0,1.0,Cable,0.0002,0.1981,0.01,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2031.0,Removed,1968,1961,275,275
447,TEAL2S,WFIB2-,38.8,0.0,OHL,0.19,1.67,10.2,1090.0,1030.0,925.0,1030.0,shet_circuit_changes,2031.0,Removed,1961,2129,275,275
448,TEAL4J,TEAL4K,0.0,1.0,Cable,0,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Addition,1967,1966,400,400
449,TEAL4K,WFIB4-,0.0,38.8,Cable,0.085,0.726,23.578,1590.0,1500.0,1340.0,1500.0,shet_circuit_changes,2031.0,Addition,1966,2130,400,400
450,TUMM2J,TUMM2K,0.0,1.0,Cable,0.01,0.01,0,9999.0,9999.0,9999.0,9999.0,shet_circuit_changes,2031.0,Removed,2048,2049,275,275
451,AYR-2Q,COYW2S,9.37,0.0,OHL,0.0396,0.3827,2.6056,1050.0,965.0,880.0,965.0,spt_circuit_changes,2023.0,Change,79,469,275,275
452,AYR-2R,COYW2T,9.37,0.0,OHL,0.0396,0.3827,2.6056,1050.0,965.0,880.0,965.0,spt_circuit_changes,2023.0,Change,77,468,275,275
453,BLAH3B,PENC3-,0.0,1.01,Cable,0.2795,0.8831,0.1185,40.0,38.0,38.0,38.0,spt_circuit_changes,2023.0,Addition,159,1612,33,33
454,BLAH3B,PENC3-,0.0,1.01,Cable,0.2795,0.8831,0.1185,40.0,38.0,38.0,38.0,spt_circuit_changes,2023.0,Addition,159,1612,33,33
455,BLCW1-,NECU1B,36.15,0.9,Composite,1.2839,7.3019,3.5807,166.0,159.0,147.0,159.0,spt_circuit_changes,2023.0,Addition,155,1510,132,132
456,BLCW1-,NECU1Q,36.15,0.9,Composite,1.2839,7.3019,3.5807,166.0,159.0,147.0,159.0,spt_circuit_changes,2023.0,Removed,155,1513,132,132
457,BROC1-,BROC1T,0.0,0.2,Cable,0.0056,0.013,0.2463,134.0,123.0,123.0,123.0,spt_circuit_changes,2023.0,Addition,276,277,132,132
458,BROC1T,COAL1A,0.0,3.2,Cable,0.0261,0.2614,5.959,293.0,293.0,293.0,293.0,spt_circuit_changes,2023.0,Addition,277,414,132,132
459,BROC1T,LINM1Q,5.774,0.0,OHL,0.1373,1.3023,0.2972,266.0,266.0,266.0,266.0,spt_circuit_changes,2023.0,Addition,277,1321,132,132
460,CLYS3A,WHBR3A,13.1,2.5,Composite,16.4566,43.5395,0.3436,42.0,40.0,36.0,40.0,spt_circuit_changes,2023.0,Addition,403,2157,33,33
461,CLYS3B,WHBR3B,13.1,2.5,Composite,17.1837,42.3511,0.2892,26.0,26.0,26.0,26.0,spt_circuit_changes,2023.0,Addition,401,2158,33,33
462,COAL1A,LINM1Q,5.774,3.2,Composite,0.1634,1.5637,6.2562,293.0,293.0,293.0,293.0,spt_circuit_changes,2023.0,Removed,414,1321,132,132
463,ELVA3A,PRST3A,1.01,0.0,OHL,0.8089,2.9543,0.004,49.0,45.0,39.0,45.0,spt_circuit_changes,2023.0,Addition,725,1674,33,33
464,ENHI1-,NECU1C,0.0,4.4,Cable,0.1242,0.2856,5.7805,134.0,123.0,123.0,123.0,spt_circuit_changes,2023.0,Addition,732,1514,132,132
465,GLRB2-,GLRO2-,14.68,0.0,OHL,0.0664,0.6181,3.956,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2023.0,Change,930,926,275,275
466,GLRO2-,WFIE2-,12.08,0.0,OHL,0.0547,0.5102,3.2488,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2023.0,Change,926,2125,275,275
467,KEOO1-,NECU1B,26.51,0.0,OHL,0.8345,5.2149,1.561,132.0,123.0,106.0,123.0,spt_circuit_changes,2023.0,Addition,1164,1510,132,132
468,KEOO1-,NECU1R,26.51,0.0,OHL,0.8345,5.2149,1.561,132.0,123.0,106.0,123.0,spt_circuit_changes,2023.0,Removed,1164,1512,132,132
469,KINB2J,KINC2-,10.325,0.385,Composite,0.0467,0.4237,7.0632,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2023.0,Change,1224,1220,275,275
470,KINB2K,KINC2-,10.71,0.0,OHL,0.0483,0.4363,2.9716,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2023.0,Change,1223,1220,275,275
471,LOAN2-,MOSM2-,31.496,0.194,Composite,0.1429,1.3313,11.9598,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2023.0,Change,1355,1464,275,275
472,LOAN2Z,WFIE2-,29.209,0.0,OHL,0.1316,1.2106,7.9335,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2023.0,Change,1353,2125,275,275
473,MOSM2-,WFIE2-,8.243,0.0,OHL,0.0378,0.3641,2.1507,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2023.0,Change,1464,2125,275,275
474,WFIB2-,WFIE2-,22.48,0.0,OHL,0.1014,0.933,6.1144,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2023.0,Change,2129,2125,275,275
475,AREX1-,AREX1A,0.0,2.5,Cable,0.0445,0.2384,2.9171,85.0,85.0,85.0,85.0,spt_circuit_changes,2024.0,Addition,64,65,132,132
476,AREX1A,CHMO1T,4.7,0.0,OHL,0.3571,1.0182,0.2484,284.0,278.0,270.0,278.0,spt_circuit_changes,2024.0,Addition,65,368,132,132
477,AREX1A,MAHI1B,7.5,0.5,Composite,0.5731,1.6545,1.2722,365.0,360.0,350.0,360.0,spt_circuit_changes,2024.0,Addition,65,1385,132,132
478,BENB1-,BENB1T,2.5,0.0,OHL,0.1875,0.5505,0.1315,167.0,160.0,148.0,160.0,spt_circuit_changes,2024.0,Addition,130,128,132,132
479,BENB1T,BLCW1-,32.15,0.9,Composite,1.1801,6.5296,3.3413,199.0,191.0,178.0,191.0,spt_circuit_changes,2024.0,Addition,128,155,132,132
480,BENB1T,NECU1B,4.0,0.0,OHL,0.1038,0.7722,0.2394,482.0,460.0,420.0,460.0,spt_circuit_changes,2024.0,Addition,128,1510,132,132
481,BERW1Q,ECCL1-,21.54,0.31,Composite,1.622,4.903,1.5274,132.0,123.0,106.0,123.0,spt_circuit_changes,2024.0,Change,138,689,132,132
482,BERW1Q,MARM1-,4.2,0.0,OHL,0.3223,0.9249,0.2209,135.0,126.0,110.0,126.0,spt_circuit_changes,2024.0,Addition,138,1394,132,132
483,BERW1R,ECCL1-,21.54,0.27,Composite,1.6213,4.8991,1.4716,132.0,123.0,106.0,123.0,spt_circuit_changes,2024.0,Change,139,689,132,132
484,BERW1R,MARM1-,4.2,0.0,OHL,0.3223,0.9249,0.2209,135.0,126.0,110.0,126.0,spt_circuit_changes,2024.0,Addition,139,1394,132,132
485,BLAH1-,GLGL1-,13.6,0.375,Composite,0.5207,2.9382,1.1932,297.0,281.0,258.0,281.0,spt_circuit_changes,2024.0,Change,158,910,132,132
486,BLAH1-,GLGL1-,13.6,0.375,Composite,0.5207,2.9382,1.1932,297.0,281.0,258.0,281.0,spt_circuit_changes,2024.0,Change,158,910,132,132
487,BLCW1-,NECU1B,36.15,0.9,Composite,1.2839,7.3019,3.5807,166.0,159.0,147.0,159.0,spt_circuit_changes,2024.0,Removed,155,1510,132,132
488,CCSS1-,COAL1B,0.0,8.015,Cable,0.126,0.69,13.2059,210.0,210.0,210.0,210.0,spt_circuit_changes,2024.0,Change,520,415,132,132
489,CHMO1-,CHMO1T,0.3,0.0,OHL,0.0225,0.066,0.0158,167.0,160.0,148.0,160.0,spt_circuit_changes,2024.0,Addition,369,368,132,132
490,CHMO1T,STOC1-,5.9,0.0,OHL,0.4426,1.2993,0.3103,167.0,160.0,148.0,160.0,spt_circuit_changes,2024.0,Addition,368,1904,132,132
491,COAL1-,DONO1-,0.0,4.304,Cable,0.1097,0.3154,5.5305,158.0,146.0,146.0,146.0,spt_circuit_changes,2024.0,Removed,413,588,132,132
492,COAL1A,KENN1-,16.0,3.4,Composite,1.2963,3.7441,5.0291,140.0,124.0,124.0,124.0,spt_circuit_changes,2024.0,Addition,414,1167,132,132
493,COAL1A,MIDM1-,0.0,13.881,Cable,0.3802,0.937,17.3258,153.0,134.0,134.0,134.0,spt_circuit_changes,2024.0,Addition,414,1415,132,132
494,COAL1B,CUMW1-,0.0,11.1,Cable,0.3134,0.7205,14.5825,120.0,120.0,120.0,120.0,spt_circuit_changes,2024.0,Addition,415,522,132,132
495,COAL1B,DONO1-,0.0,4.3,Cable,0.0851,0.3899,6.0021,158.0,146.0,146.0,146.0,spt_circuit_changes,2024.0,Addition,415,588,132,132
496,CROO1Q,NEIL1-,12.56,0.22,Composite,0.4737,2.7011,0.9855,229.0,211.0,183.0,211.0,spt_circuit_changes,2024.0,Change,491,1501,132,132
497,CROO1R,NEIL1-,12.56,0.23,Composite,0.4738,2.702,0.9994,229.0,211.0,183.0,211.0,spt_circuit_changes,2024.0,Change,493,1501,132,132
498,CURR1A,GORG1Q,1.49,5.8,Composite,0.261,0.9656,5.1127,111.0,100.0,92.0,100.0,spt_circuit_changes,2024.0,Change,534,936,132,132
499,CURR1B,GORG1R,1.49,5.78,Composite,0.2603,0.9634,5.0953,111.0,100.0,92.0,100.0,spt_circuit_changes,2024.0,Change,531,938,132,132
500,DEVM1-,ERSK1Q,16.5,0.0,OHL,1.0026,3.563,0.8861,213.0,202.0,185.0,202.0,spt_circuit_changes,2024.0,Change,573,740,132,132
501,DONO1-,MIDM1-,0.0,9.577,Cable,0.2704,0.6216,11.7953,153.0,134.0,134.0,134.0,spt_circuit_changes,2024.0,Removed,588,1415,132,132
502,DONO3A,DWEX3-,0.0,4.0,Cable,0.5534,1.7488,0.9388,40.0,38.0,38.0,38.0,spt_circuit_changes,2024.0,Addition,587,589,33,33
503,DONO3A,HAGH3-,0.0,7.5,Cable,1.0376,3.279,1.7603,40.0,38.0,38.0,38.0,spt_circuit_changes,2024.0,Addition,587,990,33,33
504,EKIL3A,EKIL3B,0.0,0.0,Series Reactor,0.6667,61.6631,0.0,30.0,30.0,30.0,30.0,spt_circuit_changes,2024.0,Addition,669,673,33,33
505,GAWH3-,HAHA3-,0.0,5.0,Cable,1.6871,4.5198,0.5324,36.0,34.0,34.0,34.0,spt_circuit_changes,2024.0,Addition,873,991,33,33
506,GLGL1-,SAKN1-,0.0,9.0,Cable,0.2541,0.5842,11.0847,166.0,166.0,166.0,166.0,spt_circuit_changes,2024.0,Change,910,1760,132,132
507,GLGL1-,SANQ1-,0.0,4.0,Cable,0.0629,0.3444,6.5906,283.0,277.0,269.0,277.0,spt_circuit_changes,2024.0,Addition,910,1763,132,132
508,GLLE1-,WNUK1-,17.0,0.5,Composite,1.2996,3.7201,1.6799,200.0,200.0,200.0,200.0,spt_circuit_changes,2024.0,Addition,913,2172,132,132
509,NEAR3A,NEAR3B,0.0,0.0,Series Reactor,0.0,44.4444,0.0,45.0,45.0,45.0,45.0,spt_circuit_changes,2024.0,Addition,1520,1522,33,33
510,NECU1C,NOKY1-,0.0,1.3,Cable,0.0084,0.0773,2.2771,261.0,261.0,261.0,261.0,spt_circuit_changes,2024.0,Addition,1514,1536,132,132
511,BENB1T,BLCW1-,32.15,0.9,Composite,1.1801,6.5296,3.3413,199.0,191.0,178.0,191.0,spt_circuit_changes,2026.0,Removed,128,155,132,132
512,BENB1T,KEOO1Q,20.25,0.0,OHL,0.5256,3.9095,1.2119,482.0,460.0,420.0,460.0,spt_circuit_changes,2026.0,Addition,128,1165,132,132
513,BENB3-,LAMF3-,1.8,0.0,OHL,2.118,5.481,0.0069,25.0,25.0,25.0,25.0,spt_circuit_changes,2026.0,Addition,129,1292,33,33
514,BLCW1-,GNSH1-,1.8,0.0,OHL,0.1352,0.3961,0.0948,167.0,160.0,148.0,160.0,spt_circuit_changes,2026.0,Addition,155,932,132,132
515,CAFA1Q,KEOO1-,2.58,0.0,OHL,0.198,0.5682,0.1357,135.0,126.0,110.0,126.0,spt_circuit_changes,2026.0,Change,335,1164,132,132
516,CHAP1-,HAKB1-,14.72,0.0,OHL,0.7819,3.1313,0.8031,242.0,232.0,214.0,232.0,spt_circuit_changes,2026.0,Change,345,1011,132,132
517,CLAU1-,MAHI1C,0.0,4.0,Cable,0.0583,0.3646,5.0764,199.0,191.0,178.0,191.0,spt_circuit_changes,2026.0,Addition,381,1386,132,132
518,CLYM2-,LOAN2-,54.57,0.0,OHL,0.1231,1.9141,17.477,1500.0,1500.0,1500.0,1500.0,spt_circuit_changes,2026.0,Removed,408,1355,275,275
519,CLYM4-,KINN4-,49.48,0.0,OHL,0.0528,0.8203,33.5272,2780.0,2570.0,2220.0,2570.0,spt_circuit_changes,2026.0,Addition,407,1227,400,400
520,COAL1A,LEGO1Q,0.0,4.0,Cable,0.1129,0.2596,4.9265,134.0,123.0,123.0,123.0,spt_circuit_changes,2026.0,Addition,414,1308,132,132
521,COAL1A,LEGO1R,0.0,4.0,Cable,0.1129,0.2596,4.9265,134.0,123.0,123.0,123.0,spt_circuit_changes,2026.0,Addition,414,1307,132,132
522,COYL2-,CRCK2-,25.0,0.0,OHL,0.1824,1.4207,5.0907,1110.0,1090.0,1060.0,1090.0,spt_circuit_changes,2026.0,Addition,465,324,275,275
523,COYL2-,MAHI2-,49.5,0.0,OHL,0.3612,2.813,10.0797,1110.0,1090.0,1060.0,1090.0,spt_circuit_changes,2026.0,Removed,465,1389,275,275
524,CRCK2-,MAHI2-,25.0,0.0,OHL,0.1824,1.4207,5.0907,1110.0,1090.0,1060.0,1090.0,spt_circuit_changes,2026.0,Addition,324,1389,275,275
525,DALB2A,DALL2-,5.7,0.0,OHL,0.0241,0.2328,1.5851,570.0,570.0,570.0,570.0,spt_circuit_changes,2026.0,Addition,552,551,275,275
526,DALB2B,WIYH2-,72.45,0.0,OHL,0.3064,2.9592,20.1469,570.0,570.0,570.0,570.0,spt_circuit_changes,2026.0,Addition,553,2212,275,275
527,DALL2-,WIYH2-,78.15,0.0,OHL,0.3305,3.192,21.732,570.0,570.0,570.0,570.0,spt_circuit_changes,2026.0,Removed,551,2212,275,275
528,DENN2-,DENN2T,1.0,0.0,OHL,0.0,0.0,0.0,4763.0,4763.0,4763.0,4763.0,spt_circuit_changes,2026.0,Addition,564,565,275,275
529,DENN2-,LOAN2-,21.59,0.0,OHL,0.0498,0.7694,6.8256,1500.0,1500.0,1500.0,1500.0,spt_circuit_changes,2026.0,Removed,564,1355,275,275
530,DENN2-,LOAN2Z,21.59,0.0,OHL,0.0498,0.7694,6.8256,1500.0,1500.0,1500.0,1500.0,spt_circuit_changes,2026.0,Removed,564,1353,275,275
531,DENN2T,EERH2-,24.88,0.0,OHL,0.0561,0.8727,7.9683,1500.0,1500.0,1500.0,1500.0,spt_circuit_changes,2026.0,Addition,565,680,275,275
532,DENN2T,KINC2-,17.75,0.0,OHL,0.0442,0.6378,5.5815,1500.0,1500.0,1500.0,1500.0,spt_circuit_changes,2026.0,Addition,565,1220,275,275
533,DENN4-,KINN4-,16.1,0.0,OHL,0.0178,0.273,10.7108,2550.0,2420.0,2210.0,2420.0,spt_circuit_changes,2026.0,Addition,566,1227,400,400
534,DENN4-,KINN4-,16.1,0.0,OHL,0.0178,0.273,10.7108,2550.0,2420.0,2210.0,2420.0,spt_circuit_changes,2026.0,Addition,566,1227,400,400
535,DEVM1-,SPAV1Q,7.63,0.0,OHL,0.5726,1.7268,0.3878,167.0,160.0,148.0,160.0,spt_circuit_changes,2026.0,Change,573,1841,132,132
536,DEVM1-,SPAV1R,7.51,0.0,OHL,0.5636,1.699,0.3818,167.0,160.0,148.0,160.0,spt_circuit_changes,2026.0,Change,573,1842,132,132
537,DUNF1Q,INKE1Q,7.58,0.09,Composite,0.5757,1.7891,0.5513,132.0,122.0,106.0,122.0,spt_circuit_changes,2026.0,Change,629,1100,132,132
538,DUNF1R,INKE1R,7.58,0.09,Composite,0.5757,1.7891,0.5513,132.0,122.0,106.0,122.0,spt_circuit_changes,2026.0,Change,627,1099,132,132
539,EAST1Q,GLLE1-,1.5,0.3,Composite,0.1236,0.3498,0.4484,133.0,124.0,107.0,124.0,spt_circuit_changes,2026.0,Change,659,913,132,132
540,EERH2-,LOAN2-,45.82,0.0,OHL,0.1034,1.6072,14.6747,1500.0,1500.0,1500.0,1500.0,spt_circuit_changes,2026.0,Removed,680,1355,275,275
541,ELVA1-,NLEI1-,14.0,0.0,OHL,0.7436,2.9782,0.7639,226.0,216.0,200.0,216.0,spt_circuit_changes,2026.0,Addition,723,1541,132,132
542,EUCH1-,LORG1-,3.5,0.0,OHL,0.2629,0.7701,0.1843,167.0,160.0,148.0,160.0,spt_circuit_changes,2026.0,Addition,746,1359,132,132
543,EWEH1Q,GRNA1-,15.9,0.36,Composite,1.2138,3.4754,1.4335,295.0,295.0,295.0,295.0,spt_circuit_changes,2026.0,Change,747,963,132,132
544,EWEH1Q,HORI1-,6.0,0.0,OHL,0.4507,1.3202,0.316,199.0,191.0,178.0,191.0,spt_circuit_changes,2026.0,Addition,747,1051,132,132
545,FASI1-,FASI1A,5.0,0.0,OHL,0.3756,1.1002,0.2633,199.0,191.0,178.0,191.0,spt_circuit_changes,2026.0,Addition,773,775,132,132
546,FASI1-,FASI1B,5.0,0.0,OHL,0.3756,1.1002,0.2633,199.0,191.0,178.0,191.0,spt_circuit_changes,2026.0,Addition,773,774,132,132
547,FASI1A,HAWI1D,19.11,0.0,OHL,1.7391,4.468,0.9407,133.0,124.0,107.0,124.0,spt_circuit_changes,2026.0,Addition,775,1023,132,132
548,FASI1A,JUNV1-,31.5,0.0,OHL,2.3859,7.5314,1.5385,199.0,191.0,178.0,191.0,spt_circuit_changes,2026.0,Addition,775,1136,132,132
549,FASI1B,HAWI1C,19.11,0.0,OHL,1.7391,4.468,0.9407,133.0,124.0,107.0,124.0,spt_circuit_changes,2026.0,Addition,774,1022,132,132
550,FASI1B,JUNV1A,31.5,0.0,OHL,2.3859,7.5314,1.5385,199.0,191.0,178.0,191.0,spt_circuit_changes,2026.0,Addition,774,1135,132,132
551,GALA1-,HAWI1-,23.55,0.0,OHL,1.7838,5.6307,1.1502,167.0,160.0,148.0,160.0,spt_circuit_changes,2026.0,Addition,872,1020,132,132
552,GALA1-,HAWI1-,23.55,0.0,OHL,1.7838,5.6307,1.1502,167.0,160.0,148.0,160.0,spt_circuit_changes,2026.0,Addition,872,1020,132,132
553,GALA1-,HAWI1B,23.55,0.0,OHL,1.211,2.684,7.57,132.0,122.0,106.0,122.0,spt_circuit_changes,2026.0,Removed,872,1024,132,132
554,GHPS1-,GLGL1-,10.0,0.0,OHL,0.2554,1.7761,0.6376,482.0,445.0,385.0,445.0,spt_circuit_changes,2026.0,Addition,922,910,132,132
555,GHPS1-,GLGL1-,10.0,0.0,OHL,0.2554,1.7761,0.6376,482.0,445.0,385.0,445.0,spt_circuit_changes,2026.0,Addition,922,910,132,132
556,GHPS1-,LETH1-,0.0,3.0,Cable,0.0404,0.2597,9.3604,200.0,200.0,200.0,200.0,spt_circuit_changes,2026.0,Addition,922,1309,132,132
557,GLGL3-,GLMU3-,0.0,10.0,Cable,2.7669,8.7439,1.1735,40.0,38.0,38.0,38.0,spt_circuit_changes,2026.0,Addition,911,918,33,33
558,GLLE1-,HOLM1T,18.58,0.0,OHL,0.479,3.4684,1.142,482.0,460.0,420.0,460.0,spt_circuit_changes,2026.0,Addition,913,1048,132,132
559,GLLE1-,KEOO1-,7.68,0.0,OHL,0.1961,1.3641,0.4896,482.0,445.0,385.0,445.0,spt_circuit_changes,2026.0,Change,913,1164,132,132
560,GNSH1-,KEOO1Q,10.1,0.9,Composite,0.7816,2.2655,2.0167,241.0,230.0,210.0,230.0,spt_circuit_changes,2026.0,Addition,932,1165,132,132
561,GNSH1-,TRSN1-,5.0,0.0,OHL,0.3751,1.1011,0.263,167.0,160.0,148.0,160.0,spt_circuit_changes,2026.0,Addition,932,2045,132,132
562,GORG1Q,TELR1Q,0.0,4.6,Cable,0.0433,0.0995,18.1296,72.0,72.0,72.0,72.0,spt_circuit_changes,2026.0,Change,936,1974,132,132
563,GORG1R,TELR1R,0.0,4.6,Cable,0.0433,0.0995,18.1296,72.0,72.0,72.0,72.0,spt_circuit_changes,2026.0,Change,938,1973,132,132
564,GRNA1-,HAWI1-,55.35,0.0,OHL,4.2501,13.0393,2.7334,132.0,123.0,106.0,123.0,spt_circuit_changes,2026.0,Removed,963,1020,132,132
565,GRNA1-,JUNV1-,4.74,0.0,OHL,0.359,1.1333,0.2315,199.0,191.0,178.0,191.0,spt_circuit_changes,2026.0,Change,963,1136,132,132
566,GRNA1-,JUNV1A,4.74,0.0,OHL,0.359,1.1333,0.2315,199.0,191.0,178.0,191.0,spt_circuit_changes,2026.0,Addition,963,1135,132,132
567,GRNA4-,HAKB4B,1.97,0.0,OHL,0.0035,0.0381,1.1674,2370.0,2270.0,2270.0,2270.0,spt_circuit_changes,2026.0,Change,962,1012,400,400
568,HAKB4-,MOFF4C,43.79,0.0,OHL,0.0772,0.8467,25.9494,2370.0,2270.0,2270.0,2270.0,spt_circuit_changes,2026.0,Change,1013,1441,400,400
569,HAWI1-,JUNV1-,50.34,0.0,OHL,3.7968,11.8507,2.4895,132.0,123.0,106.0,123.0,spt_circuit_changes,2026.0,Removed,1020,1136,132,132
570,HOLM1-,HOLM1T,8.0,0.0,OHL,0.6078,1.7331,0.4228,365.0,360.0,350.0,360.0,spt_circuit_changes,2026.0,Addition,1047,1048,132,132
571,HOLM1-,LORG1-,10.0,0.0,OHL,0.7598,2.1663,0.5285,284.0,279.0,270.0,279.0,spt_circuit_changes,2026.0,Addition,1047,1359,132,132
572,HOLM1-,SHRG1-,1.01,0.0,OHL,0.0759,0.2222,0.0532,167.0,160.0,148.0,160.0,spt_circuit_changes,2026.0,Addition,1047,1784,132,132
573,HOLM1T,NECU1B,16.35,0.0,OHL,0.4243,3.1565,0.9785,482.0,460.0,420.0,460.0,spt_circuit_changes,2026.0,Addition,1048,1510,132,132
574,HUCR4-,HUNE4-,0.0,0.4,Cable,0.0002,0.0053,4.4477,1247.0,1247.0,1247.0,1247.0,spt_circuit_changes,2026.0,Addition,1057,1059,400,400
575,HUER1-,HUNF1Q,0.0,0.18,Cable,0.003,0.016,0.396,146.0,146.0,146.0,146.0,spt_circuit_changes,2026.0,Removed,1055,1062,132,132
576,HUER1-,HUNF1R,0.0,0.1,Cable,0.003,0.016,0.264,146.0,146.0,146.0,146.0,spt_circuit_changes,2026.0,Removed,1055,1060,132,132
577,HUER1-,JUNA1T,0.0,3.62,Cable,0.052,0.365,12.94,175.0,175.0,175.0,175.0,spt_circuit_changes,2026.0,Removed,1055,1132,132,132
578,HUER4-,KILS4-,59.125,0.0,OHL,0.0853,1.1104,36.755,2030.0,1930.0,1770.0,1930.0,spt_circuit_changes,2026.0,Removed,1054,1205,400,400
579,HUER4-,KILS4T,59.125,0.0,OHL,0.0853,1.1104,36.755,2030.0,1930.0,1770.0,1930.0,spt_circuit_changes,2026.0,Removed,1054,1202,400,400
580,HUNE1-,HUNF1Q,0.0,0.18,Cable,0.003,0.016,0.396,146.0,146.0,146.0,146.0,spt_circuit_changes,2026.0,Addition,1058,1062,132,132
581,HUNE1-,HUNF1R,0.0,0.1,Cable,0.003,0.016,0.264,146.0,146.0,146.0,146.0,spt_circuit_changes,2026.0,Addition,1058,1060,132,132
582,HUNE1-,JUNA1T,0.0,3.62,Cable,0.052,0.365,12.94,175.0,175.0,175.0,175.0,spt_circuit_changes,2026.0,Addition,1058,1132,132,132
583,HUNE4-,KILS4-,59.125,0.0,OHL,0.0853,1.1104,36.755,2030.0,1930.0,1770.0,1930.0,spt_circuit_changes,2026.0,Addition,1059,1205,400,400
584,HUNE4-,KILS4T,59.125,0.0,OHL,0.0853,1.1104,36.755,2030.0,1930.0,1770.0,1930.0,spt_circuit_changes,2026.0,Addition,1059,1202,400,400
585,JUNB1A,JUNV1A,1.0,0.0,OHL,0.0,0.0001,0.0,199.0,191.0,178.0,191.0,spt_circuit_changes,2026.0,Addition,1134,1135,132,132
586,KEOO1-,KEOO1Q,3.0,0.0,OHL,0.0779,0.5792,0.1795,482.0,460.0,420.0,460.0,spt_circuit_changes,2026.0,Addition,1164,1165,132,132
587,KEOO1-,NECU1B,26.51,0.0,OHL,0.8345,5.2149,1.561,132.0,123.0,106.0,123.0,spt_circuit_changes,2026.0,Removed,1164,1510,132,132
588,KINB2J,KINC2-,10.325,0.385,Composite,0.0467,0.4237,7.0632,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2026.0,Removed,1224,1220,275,275
589,KINB2K,KINC2-,10.71,0.0,OHL,0.0483,0.4363,2.9716,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2026.0,Removed,1223,1220,275,275
590,KINB4J,KINN4-,8.8,0.0,OHL,0.0181,0.1864,4.8531,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,2026.0,Addition,1221,1227,400,400
591,KINB4K,KINN4-,8.8,0.0,OHL,0.0181,0.1864,4.8531,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,2026.0,Addition,1222,1227,400,400
592,KINC2-,KINN2A,0.0,1.9,Cable,0.0023,0.0168,19.8619,550.0,550.0,550.0,550.0,spt_circuit_changes,2026.0,Addition,1220,1225,275,275
593,KINC2-,KINN2B,0.0,1.9,Cable,0.0023,0.0168,19.8619,550.0,550.0,550.0,550.0,spt_circuit_changes,2026.0,Addition,1220,1226,275,275
594,KINC2-,LOAN2Q,4.28,0.0,OHL,0.0186,0.1855,1.1454,765.0,620.0,620.0,620.0,spt_circuit_changes,2026.0,Removed,1220,1352,275,275
595,KINC2-,LOAN2R,4.28,0.0,OHL,0.0186,0.1855,1.1454,765.0,620.0,620.0,620.0,spt_circuit_changes,2026.0,Removed,1220,1354,275,275
596,KINC2-,MOSM2-,35.776,0.0,OHL,0.1612,1.5146,9.6208,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2026.0,Addition,1220,1464,275,275
597,KINC2-,WFIE2-,33.449,0.0,OHL,0.1501,1.3961,9.079,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2026.0,Addition,1220,2125,275,275
598,KNOK1-,MAHI1C,2.5,0.5,Composite,0.1407,0.5692,0.9179,241.0,230.0,210.0,230.0,spt_circuit_changes,2026.0,Addition,1270,1386,132,132
599,LAMB2-,WIYH2-,17.88,0.0,OHL,0.0756,0.7303,4.9691,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2026.0,Change,1291,2212,275,275
600,LAMB2T,WIYH2-,17.88,0.0,OHL,0.0756,0.7303,4.9691,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2026.0,Change,1290,2212,275,275
601,LOAN2-,LOAN2Q,0.0,0.0,Series Reactor,0.0047,1.9355,0.0,620.0,620.0,620.0,620.0,spt_circuit_changes,2026.0,Removed,1355,1352,275,275
602,LOAN2-,LOAN2R,0.0,0.0,Series Reactor,0.0047,1.9355,0.0,620.0,620.0,620.0,620.0,spt_circuit_changes,2026.0,Removed,1355,1354,275,275
603,LOAN2-,MOSM2-,31.496,0.194,Composite,0.1429,1.3313,11.9598,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2026.0,Removed,1355,1464,275,275
604,LOAN2Z,WFIE2-,29.209,0.0,OHL,0.1316,1.2106,7.9335,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2026.0,Removed,1353,2125,275,275
605,MOFF1-,SCOP1-,2.5,0.3,Composite,0.1924,0.5661,0.6908,293.0,293.0,293.0,293.0,spt_circuit_changes,2026.0,Addition,1443,1764,132,132
606,MOFF1A,SCOP1A,2.5,0.3,Composite,0.1924,0.5661,0.6908,293.0,293.0,293.0,293.0,spt_circuit_changes,2026.0,Addition,1442,1765,132,132
607,NECU1B,OHLL1-,0.0,3.0,Cable,0.0534,0.2861,3.5006,180.0,180.0,180.0,180.0,spt_circuit_changes,2026.0,Addition,1510,1589,132,132
608,AYRS4-,HUNE4-,0.0,0.9,Cable,0.0005,0.012,10.0073,1247.0,1247.0,1247.0,1247.0,spt_circuit_changes,2028.0,Addition,80,1059,400,400
609,BONN2-,DENN2-,3.25,1.0,Composite,0.0152,0.1771,6.0825,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2028.0,Addition,204,564,275,275
610,BONN2-,NEAR2T,17.0,0.0,OHL,0.0739,0.7786,4.3255,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2028.0,Addition,204,1521,275,275
611,BONN2A,DENN2-,3.812,0.55,Composite,0.0183,0.1734,4.382,722.0,647.0,593.0,647.0,spt_circuit_changes,2028.0,Removed,203,564,275,275
612,BONN2B,DENN2-,3.812,0.46,Composite,0.0181,0.1709,3.8346,722.0,647.0,593.0,647.0,spt_circuit_changes,2028.0,Removed,200,564,275,275
613,BONN4-,DENN4-,3.25,0.75,Composite,0.0071,0.0733,18.48,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2028.0,Addition,202,566,400,400
614,BONN4-,WISH4-,40.36,0.0,OHL,0.0862,0.837,22.708,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,2028.0,Addition,202,2219,400,400
615,BRAP1-,ERSK1Q,3.17,5.4,Composite,0.3985,1.1026,12.4454,121.0,110.0,106.0,110.0,spt_circuit_changes,2028.0,Change,224,740,132,132
616,BRAP1-,ERSK1R,3.45,6.23,Composite,0.4418,1.1771,12.9647,102.0,79.0,79.0,79.0,spt_circuit_changes,2028.0,Change,224,741,132,132
617,BREE1-,NECU1-,6.5,0.4,Composite,0.4941,1.4667,0.85,199.0,191.0,178.0,191.0,spt_circuit_changes,2028.0,Addition,247,1509,132,132
618,BRNX4-,BRNX4A,0.0,0.25,Cable,0.0,0.0,0.0,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2028.0,Addition,241,242,400,400
619,BRNX4-,ECCL4B,34.2,0.0,OHL,0.0442,0.6403,20.975,2522.0,2397.0,2189.0,2397.0,spt_circuit_changes,2028.0,Addition,241,692,400,400
620,BRNX4-,SMEA4Q,54.32,0.0,OHL,0.0716,1.0582,32.3337,2473.0,2349.0,2148.0,2349.0,spt_circuit_changes,2028.0,Addition,241,1825,400,400
621,BRNX4-,TORN4-,0.0,1.94,Cable,0.0005,0.013,43.1426,945.0,800.0,800.0,800.0,spt_circuit_changes,2028.0,Addition,241,2027,400,400
622,BRNX4-,TORN4-,0.0,2.1,Cable,0.0005,0.014,46.7008,1040.0,900.0,900.0,900.0,spt_circuit_changes,2028.0,Addition,241,2027,400,400
623,BRNX4Q,CRYR4-,9.36,0.0,OHL,0.012,0.1717,5.799,2522.0,2397.0,2189.0,2397.0,spt_circuit_changes,2028.0,Addition,240,512,400,400
624,BRNX4Q,TORN4-,0.0,1.97,Cable,0.002,0.0326,38.612,935.0,785.0,785.0,785.0,spt_circuit_changes,2028.0,Addition,240,2027,400,400
625,BRNX4R,ECCL4A,34.2,0.0,OHL,0.0442,0.6403,20.975,2522.0,2397.0,2189.0,2397.0,spt_circuit_changes,2028.0,Addition,239,691,400,400
626,BRNX4R,TORN4-,0.0,1.94,Cable,0.0019,0.0321,38.024,900.0,760.0,760.0,760.0,spt_circuit_changes,2028.0,Addition,239,2027,400,400
627,CHAP1-,DUMF1-,26.9,0.18,Composite,1.0661,6.0867,1.6344,171.0,155.0,155.0,155.0,spt_circuit_changes,2028.0,Removed,345,613,132,132
628,CHAP1-,GRNA1-,12.83,0.35,Composite,0.7983,3.0495,1.0029,198.0,186.0,168.0,186.0,spt_circuit_changes,2028.0,Change,345,963,132,132
629,CHAP1-,GRNA1-,12.83,0.3,Composite,0.797,3.0442,0.9509,198.0,186.0,168.0,186.0,spt_circuit_changes,2028.0,Change,345,963,132,132
630,CHAP1-,OFOA1T,24.82,0.18,Composite,0.984,5.6173,1.5274,171.0,155.0,155.0,155.0,spt_circuit_changes,2028.0,Addition,345,1572,132,132
631,CLFO1-,CURR1A,27.0,1.6,Composite,2.1169,6.0497,3.3907,133.0,124.0,107.0,124.0,spt_circuit_changes,2028.0,Addition,387,534,132,132
632,COAB4-,COAL4-,0.0,2.5,Cable,0.0017,0.032,27.7981,1247.0,1247.0,1247.0,1247.0,spt_circuit_changes,2028.0,Addition,416,412,400,400
633,COAL4-,ELVA4-,26.71,0.0,OHL,0.0467,0.5062,15.9918,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,2028.0,Removed,412,724,400,400
634,COAL4-,REDS4-,11.0,0.0,OHL,0.0192,0.2085,6.5859,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,2028.0,Addition,412,1709,400,400
635,COAN4-,REDS4-,11.0,0.0,OHL,0.0192,0.2085,6.5859,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,2028.0,Addition,418,1709,400,400
636,COAN4-,STHA4A,21.79,0.0,OHL,0.0381,0.413,13.045,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,2028.0,Addition,418,1910,400,400
637,CRCK3A,KNCR3-,0.0,2.5,Cable,0.3459,1.093,0.5868,40.0,38.0,38.0,38.0,spt_circuit_changes,2028.0,Addition,326,1261,33,33
638,CRYR4-,TORN4-,9.36,1.97,Composite,0.0144,0.2171,44.1355,935.0,785.0,785.0,785.0,spt_circuit_changes,2028.0,Removed,512,2027,400,400
639,CULR2-,KINC2-,7.64,0.0,OHL,0.031,0.3202,2.0963,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2028.0,Addition,518,1220,275,275
640,CULR2-,MOSM2-,28.136,0.0,OHL,0.1075,1.1446,7.8879,1330.0,1280.0,1180.0,1280.0,spt_circuit_changes,2028.0,Addition,518,1464,275,275
641,CURR2-,GRMO2-,42.88,0.0,OHL,0.1826,1.7729,11.8962,1120.0,1060.0,990.0,1060.0,spt_circuit_changes,2028.0,Change,535,951,275,275
642,CURR2-,KINC2-,55.76,0.0,OHL,0.2531,2.2958,15.4272,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2028.0,Removed,535,1220,275,275
643,CURR4T,HARB4Q,17.7,0.0,OHL,0.0371,0.3345,10.6864,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,2028.0,Addition,533,999,400,400
644,DAER1-,MOFF1A,6.1,6.8,Composite,0.6601,1.7847,8.6959,133.0,124.0,107.0,124.0,spt_circuit_changes,2028.0,Addition,545,1442,132,132
645,DENN2T,KINC2-,17.75,0.0,OHL,0.0442,0.6319,5.6188,1500.0,1500.0,1500.0,1500.0,spt_circuit_changes,2028.0,Change,565,1220,275,275
646,DUMF1-,OFOA1T,2.08,0.0,OHL,0.0822,0.4694,0.1069,229.0,212.0,183.0,212.0,spt_circuit_changes,2028.0,Addition,613,1572,132,132
647,DUMF1-,TONG1Q,43.58,0.0,OHL,4.447,10.71,2.18,132.0,123.0,106.0,123.0,spt_circuit_changes,2028.0,Removed,613,2026,132,132
648,ECCL1-,GALA1-,30.58,0.0,OHL,1.6249,6.7325,1.5989,242.0,232.0,214.0,232.0,spt_circuit_changes,2028.0,Addition,689,872,132,132
649,ECCL1-,GALA1-,30.14,0.0,OHL,1.6015,6.6324,1.5764,242.0,232.0,214.0,232.0,spt_circuit_changes,2028.0,Addition,689,872,132,132
650,ECCL1-,GALA1-,31.37,0.0,OHL,2.8482,7.3807,1.5285,132.0,123.0,106.0,123.0,spt_circuit_changes,2028.0,Removed,689,872,132,132
651,ECCL1-,GALA1-,30.94,0.0,OHL,2.8144,7.1441,1.5364,132.0,123.0,106.0,123.0,spt_circuit_changes,2028.0,Removed,689,872,132,132
652,ECCL4A,TORN4-,34.2,2.1,Composite,0.0447,0.6543,67.6758,2330.0,1840.0,1840.0,1840.0,spt_circuit_changes,2028.0,Removed,691,2027,400,400
653,ECCL4B,TORN4-,34.2,2.1,Composite,0.0447,0.6543,67.6758,2330.0,1840.0,1840.0,1840.0,spt_circuit_changes,2028.0,Removed,692,2027,400,400
654,EERH2-,NEAR2Q,15.34,0.0,OHL,0.077,0.632,4.283,950.0,885.0,760.0,885.0,spt_circuit_changes,2028.0,Removed,680,1525,275,275
655,EERH2-,NEAR2T,7.74,0.0,OHL,0.0332,0.3289,2.0967,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2028.0,Addition,680,1521,275,275
656,ELVA4-,REDS4-,15.77,0.0,OHL,0.0276,0.2989,9.4418,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,2028.0,Addition,724,1709,400,400
657,ELVA4-,REDS4-,15.77,0.0,OHL,0.0276,0.2989,9.4418,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,2028.0,Addition,724,1709,400,400
658,ELVA4-,STHA4A,48.56,0.0,OHL,0.085,0.9204,29.0717,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,2028.0,Removed,724,1910,400,400
659,ENHI3-,MONQ3-,7.0,0.0,OHL,8.424,21.315,0.0269,34.0,32.0,28.0,32.0,spt_circuit_changes,2028.0,Addition,733,1454,33,33
660,FELL1-,WNUK1-,5.0,0.0,OHL,0.3751,1.1011,0.263,167.0,160.0,148.0,160.0,spt_circuit_changes,2028.0,Addition,781,2172,132,132
661,GHPS4-,REDS4-,25.0,0.0,OHL,0.0514,0.5412,13.4707,1995.0,1926.0,1787.0,1926.0,spt_circuit_changes,2028.0,Addition,921,1709,400,400
662,GHPS4-,REDS4-,25.0,0.0,OHL,0.0514,0.5412,13.4707,1995.0,1926.0,1787.0,1926.0,spt_circuit_changes,2028.0,Addition,921,1709,400,400
663,GLLE1-,NETS1-,30.04,0.0,OHL,2.3011,7.0802,1.472,284.0,278.0,270.0,278.0,spt_circuit_changes,2028.0,Change,913,1528,132,132
664,GLLE1-,NETS1-,30.04,0.0,OHL,2.3011,7.0802,1.472,284.0,278.0,270.0,278.0,spt_circuit_changes,2028.0,Change,913,1528,132,132
665,GLLE1-,TONG1-,33.1,0.0,OHL,2.0116,7.2879,1.729,197.7655612082144,186.10539517166072,168.04356935033246,186.10539517166072,spt_circuit_changes,2028.0,Addition,913,2024,132,132
666,GLLE1-,TONG1-,33.1,0.0,OHL,2.0116,7.2879,1.729,197.7655612082144,186.10539517166072,168.04356935033246,186.10539517166072,spt_circuit_changes,2028.0,Change,913,2024,132,132
667,GLTA3-,REDS3-,0.0,4.0,Cable,1.1067,3.4976,0.4694,67.0,67.0,67.0,67.0,spt_circuit_changes,2028.0,Addition,933,1712,33,33
668,GRMO2-,KINC2-,14.96,0.0,OHL,0.0637,0.6185,4.1503,1120.0,1060.0,990.0,1060.0,spt_circuit_changes,2028.0,Change,951,1220,275,275
669,HARB4Q,SMEA4Q,33.44,0.0,OHL,0.0711,0.6639,19.4885,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,2028.0,Addition,999,1825,400,400
670,HARB4Q,WISH4-,28.33,0.0,OHL,0.0602,0.5625,16.5105,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,2028.0,Addition,999,2219,400,400
671,HARB4R,KINN4-,42.04,0.0,OHL,0.088,0.7944,25.3823,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,2028.0,Addition,998,1227,400,400
672,HARB4R,SMEA4R,33.44,0.0,OHL,0.0711,0.6639,19.4885,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,2028.0,Addition,998,1823,400,400
673,HARB4R,WISH4-,28.33,0.0,OHL,0.0602,0.5625,16.5105,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,2028.0,Addition,998,2219,400,400
674,HLND1-,WISH1-,17.0,1.01,Composite,1.3056,3.8061,2.1392,167.0,160.0,148.0,160.0,spt_circuit_changes,2028.0,Addition,1031,2215,132,132
675,HOLM1T,QUAN1-,6.0,0.0,OHL,0.4559,1.2998,0.3171,284.0,278.0,270.0,278.0,spt_circuit_changes,2028.0,Addition,1048,1679,132,132
676,HRCR3A,REDS3A,15.0,0.0,OHL,12.0134,43.8758,0.0601,48.0,48.0,48.0,48.0,spt_circuit_changes,2028.0,Addition,1000,1710,33,33
677,HRCR3A,REDS3A,15.0,0.0,OHL,12.0134,43.8758,0.0601,48.0,48.0,48.0,48.0,spt_circuit_changes,2028.0,Addition,1000,1710,33,33
678,KINC2-,MOSM2-,35.776,0.0,OHL,0.1612,1.5146,9.6208,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2028.0,Removed,1220,1464,275,275
679,KINC2-,WFIE2-,33.419,0.0,OHL,0.128,1.3518,9.4059,1330.0,1280.0,1180.0,1280.0,spt_circuit_changes,2028.0,Change,1220,2125,275,275
680,MOSM2-,WFIE2-,8.243,0.0,OHL,0.0354,0.3449,2.2729,1330.0,1280.0,1180.0,1280.0,spt_circuit_changes,2028.0,Change,1464,2125,275,275
681,NEAR2-,NEAR2T,7.6,0.0,OHL,0.0331,0.3408,1.9829,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2028.0,Addition,1519,1521,275,275
682,NEAR2-,WISH2-,15.76,0.0,OHL,0.0685,0.7067,4.1118,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2028.0,Change,1519,2216,275,275
683,NEAR2Q,WISH2-,16.1,0.0,OHL,0.0726,0.655,4.4712,955.0,885.0,760.0,885.0,spt_circuit_changes,2028.0,Removed,1525,2216,275,275
684,OFOA1-,OFOA1T,20.0,0.0,OHL,1.5025,4.4007,1.0533,167.0,160.0,148.0,160.0,spt_circuit_changes,2028.0,Addition,1570,1572,132,132
685,SMEA4Q,STHA4B,73.37,0.0,OHL,0.1593,1.4873,41.7375,1390.0,1280.0,1110.0,1280.0,spt_circuit_changes,2028.0,Removed,1825,1911,400,400
686,SMEA4Q,TORN4-,54.32,1.94,Composite,0.0742,1.1033,70.0791,900.0,760.0,760.0,760.0,spt_circuit_changes,2028.0,Removed,1825,2027,400,400
687,SMEA4R,WISH4-,61.77,0.0,OHL,0.1344,1.2615,34.9418,1390.0,1280.0,1110.0,1280.0,spt_circuit_changes,2028.0,Removed,1823,2219,400,400
688,STHA4A,WISH4-,11.6,0.0,OHL,0.0243,0.2192,7.0076,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,2028.0,Change,1910,2219,400,400
689,STHA4B,WISH4-,11.6,0.0,OHL,0.0243,0.2192,7.0076,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,2028.0,Addition,1911,2219,400,400
690,BLKL1A,WISH1A,5.7,4.7,Composite,0.4755,1.6261,9.1,298.0,298.0,298.0,298.0,spt_circuit_changes,2031.0,Addition,174,2213,132,132
691,BONB2J,DENN2-,19.894,0.0,OHL,0.054,0.7739,5.8126,1500.0,1500.0,1500.0,1500.0,spt_circuit_changes,2031.0,Removed,207,564,275,275
692,BONB4-,DENN4-,19.894,0.0,OHL,0.0255,0.3658,12.2977,2570.0,2570.0,2508.0,2570.0,spt_circuit_changes,2031.0,Change,206,566,400,400
693,BONB4A,DENN4-,19.894,0.0,OHL,0.0255,0.3658,12.2977,2570.0,2570.0,2508.0,2570.0,spt_circuit_changes,2031.0,Addition,205,566,400,400
694,BRNX4-,COUS4-,46.92,0.0,OHL,0.0618,0.9122,27.9669,2473.0,2349.0,2148.0,2349.0,spt_circuit_changes,2031.0,Addition,241,456,400,400
695,BRNX4-,SMEA4Q,54.32,0.0,OHL,0.0716,1.0582,32.3337,2473.0,2349.0,2148.0,2349.0,spt_circuit_changes,2031.0,Removed,241,1825,400,400
696,BUSB2-,WLER2-,0.0,12.0,Cable,0.0372,0.2829,51.3179,450.0,450.0,450.0,450.0,spt_circuit_changes,2031.0,Addition,292,2167,275,275
697,COAL4-,REDS4-,11.0,0.0,OHL,0.0235,0.2158,6.3256,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2031.0,Change,412,1709,400,400
698,COAL4-,STHA4B,21.73,0.0,OHL,0.0463,0.4262,12.4959,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2031.0,Change,412,1911,400,400
699,COAN4-,REDS4-,11.0,0.0,OHL,0.0235,0.2158,6.3256,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2031.0,Change,418,1709,400,400
700,COAN4-,STHA4A,21.79,0.0,OHL,0.0465,0.4275,12.5295,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2031.0,Change,418,1910,400,400
701,COCK4Q,COUS4-,10.6,0.0,OHL,0.0217,0.2283,5.7068,1120.0,1060.0,990.0,1060.0,spt_circuit_changes,2031.0,Addition,423,456,400,400
702,COCK4Q,ECCL4A,65.9,0.0,OHL,0.135,1.4191,35.4794,1120.0,1060.0,990.0,1060.0,spt_circuit_changes,2031.0,Removed,423,691,400,400
703,COCK4R,COUS4-,10.6,0.0,OHL,0.0217,0.2283,5.7068,1120.0,1060.0,990.0,1060.0,spt_circuit_changes,2031.0,Addition,424,456,400,400
704,COCK4R,ECCL4B,65.89,0.0,OHL,0.135,1.4189,35.4739,1120.0,1060.0,990.0,1060.0,spt_circuit_changes,2031.0,Removed,424,692,400,400
705,COUS4-,FALL4-,23.7,0.0,OHL,0.0315,0.4674,13.9858,2522.0,2397.0,2189.0,2397.0,spt_circuit_changes,2031.0,Addition,456,754,400,400
706,COUS4-,GALN4-,24.9,0.0,OHL,0.051,0.5362,13.4057,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,2031.0,Addition,456,869,400,400
707,COUS4-,GALN4-,24.9,0.0,OHL,0.051,0.5362,13.4057,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,2031.0,Addition,456,869,400,400
708,COUS4-,SMEA4Q,7.4,0.0,OHL,0.0097,0.1458,4.3685,2522.0,2397.0,2189.0,2397.0,spt_circuit_changes,2031.0,Addition,456,1825,400,400
709,COUS4-,SMEA4R,7.4,0.0,OHL,0.0097,0.1458,4.3685,2522.0,2397.0,2189.0,2397.0,spt_circuit_changes,2031.0,Addition,456,1823,400,400
710,CULR2-,KINC2-,7.64,0.0,OHL,0.031,0.3202,2.0963,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2031.0,Removed,518,1220,275,275
711,CULR2-,MOSM2-,28.136,0.0,OHL,0.1075,1.1446,7.8879,1330.0,1280.0,1180.0,1280.0,spt_circuit_changes,2031.0,Removed,518,1464,275,275
712,CULR4-,KINN4-,8.86,0.0,OHL,0.0119,0.1622,5.5557,2170.0,2080.0,1930.0,2080.0,spt_circuit_changes,2031.0,Addition,519,1227,400,400
713,CULR4-,MOSM4-,28.136,0.0,OHL,0.0509,0.5475,16.5281,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,2031.0,Addition,519,1466,400,400
714,DALB2A,DALL2-,5.7,0.0,OHL,0.0241,0.2328,1.5851,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2031.0,Change,552,551,275,275
715,DALB2B,WIYH2-,72.45,0.0,OHL,0.3064,2.9592,20.1469,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2031.0,Change,553,2212,275,275
716,DALL2-,INVR2-,22.55,0.0,OHL,0.0954,0.921,6.2707,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2031.0,Change,551,1088,275,275
717,DENN2-,LAMB2-,31.991,0.0,OHL,0.1391,1.4345,8.3553,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2031.0,Change,564,1291,275,275
718,DENN2-,LAMB2T,32.18,0.0,OHL,0.1451,1.3095,8.9356,955.0,880.0,760.0,880.0,spt_circuit_changes,2031.0,Removed,564,1290,275,275
719,DENN4-,LAMB4T,32.18,0.0,OHL,0.0661,0.6818,17.786,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,2031.0,Addition,566,1289,400,400
720,DUNE1-,GALA1-,23.64,0.0,OHL,2.1456,5.5767,1.1477,164.0,151.0,127.0,151.0,spt_circuit_changes,2031.0,Removed,637,872,132,132
721,DUNE1-,GALN1Q,12.64,0.0,OHL,0.3239,2.287,0.7972,482.0,460.0,420.0,460.0,spt_circuit_changes,2031.0,Addition,637,870,132,132
722,DUNE1-,GALN1R,12.64,0.0,OHL,0.3239,2.287,0.7972,482.0,460.0,420.0,460.0,spt_circuit_changes,2031.0,Addition,637,868,132,132
723,ECCL4A,GALN4-,30.4,0.0,OHL,0.0623,0.6546,16.3668,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,2031.0,Addition,691,869,400,400
724,ECCL4B,GALN4-,30.4,0.0,OHL,0.0623,0.6546,16.3668,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,2031.0,Addition,692,869,400,400
725,ELDE1Q,NEIL1-,3.82,0.18,Composite,0.1455,0.8324,0.4574,229.0,211.0,183.0,211.0,spt_circuit_changes,2031.0,Change,703,1501,132,132
726,ELDE1R,NEIL1-,3.82,0.23,Composite,0.1461,0.8373,0.5271,229.0,211.0,183.0,211.0,spt_circuit_changes,2031.0,Change,704,1501,132,132
727,ELVA4-,GRNA4C,65.54,0.0,OHL,0.1406,1.3109,37.3092,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2031.0,Change,724,964,400,400
728,ELVA4-,MOFF4-,23.5,0.0,OHL,0.0504,0.47,13.3784,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2031.0,Change,724,1444,400,400
729,ELVA4-,REDS4-,15.77,0.0,OHL,0.0336,0.3093,9.0686,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2031.0,Change,724,1709,400,400
730,ELVA4-,REDS4-,15.77,0.0,OHL,0.0336,0.3093,9.0686,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2031.0,Change,724,1709,400,400
731,FALL4-,SMEA4R,31.1,0.0,OHL,0.0414,0.6133,18.3526,2470.0,2350.0,2150.0,2350.0,spt_circuit_changes,2031.0,Removed,754,1823,400,400
732,GALA1-,GALN1Q,11.0,0.0,OHL,0.2819,1.9903,0.6938,482.0,460.0,420.0,460.0,spt_circuit_changes,2031.0,Addition,872,870,132,132
733,GALA1-,GALN1R,11.0,0.0,OHL,0.2819,1.9903,0.6938,482.0,460.0,420.0,460.0,spt_circuit_changes,2031.0,Addition,872,868,132,132
734,GLRB2-,GLRO2-,14.68,0.0,OHL,0.0664,0.6181,3.956,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2031.0,Removed,930,926,275,275
735,GLRB4-,GLRO4-,14.68,0.0,OHL,0.0294,0.2891,8.4536,1995.0,1926.0,1787.0,1926.0,spt_circuit_changes,2031.0,Addition,929,925,400,400
736,GLRO2-,WFIE2-,12.08,0.0,OHL,0.0547,0.5102,3.2488,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2031.0,Removed,926,2125,275,275
737,GLRO4-,WFIE4-,12.08,0.0,OHL,0.0242,0.2379,6.9564,1995.0,1926.0,1787.0,1926.0,spt_circuit_changes,2031.0,Addition,925,2126,400,400
738,GRNA4-,HAKB4B,1.97,0.0,OHL,0.0042,0.0394,1.1215,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2031.0,Change,962,1012,400,400
739,HAKB4-,MOFF4C,43.79,0.0,OHL,0.0939,0.8758,24.9293,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,2031.0,Change,1013,1441,400,400
740,INVR2-,WIYH2-,55.6,0.0,OHL,0.2351,2.2709,15.4613,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2031.0,Change,1088,2212,275,275
