,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,Year,Status,Node 1 bus_id,Node 2 bus_id,Voltage (kV) Node 1,Voltage (kV) Node 2
741,KINC2-,WFIE2-,33.419,0.0,OHL,0.128,1.3518,9.4059,1330.0,1280.0,1180.0,1280.0,spt_circuit_changes,2031.0,Removed,1220,2125,275,275
742,KINN4-,WFIE4-,34.639,0.0,OHL,0.0578,0.6529,20.9228,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,2031.0,Addition,1227,2126,400,400
743,LAMB2-,LAMB2T,0.001,0.0,OHL,0.0,0.0,0.0,1120.0,1060.0,990.0,1060.0,spt_circuit_changes,2031.0,Removed,1291,1290,275,275
744,LAMB2T,WIYH2-,17.88,0.0,OHL,0.0756,0.7303,4.9691,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,2031.0,Removed,1290,2212,275,275
745,LAMB4T,WIYH4Q,17.88,0.0,OHL,0.0357,0.3452,10.5184,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,2031.0,Addition,1289,2211,400,400
746,MOSM2-,WFIE2-,8.243,0.0,OHL,0.0354,0.3449,2.2729,1330.0,1280.0,1180.0,1280.0,spt_circuit_changes,2031.0,Removed,1464,2125,275,275
747,MOSM4-,WFIE4-,8.243,0.0,OHL,0.0168,0.1727,4.5506,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,2031.0,Addition,1466,2126,400,400
748,REDS1-,SPRB1-,18.0,0.0,OHL,1.3662,4.0108,0.9183,284.0,278.0,270.0,278.0,spt_circuit_changes,2031.0,Addition,1711,1848,132,132
749,REDS1-,SPRB1-,18.0,0.0,OHL,1.3662,4.0108,0.9183,284.0,278.0,270.0,278.0,spt_circuit_changes,2031.0,Addition,1711,1848,132,132
750,WFIB2-,WFIE2-,22.48,0.0,OHL,0.1014,0.933,6.1144,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,2031.0,Removed,2129,2125,275,275
751,WFIB4-,WFIE4-,22.48,0.0,OHL,0.045,0.4427,12.9454,1995.0,1926.0,1787.0,1926.0,spt_circuit_changes,2031.0,Addition,2130,2126,400,400
752,BOLN41,LHOR4A,28.1,0.0,OHL,0.0305,0.4887,18.5239,3102.0,2935.0,2765.0,2935.0,nget_circuit_changes,2023.0,Addition,198,1327,400,400
753,BOLN41,NINF41,51.404,0.0,OHL,0.0558,0.8941,33.8862,3102.0,2935.0,2765.0,2935.0,nget_circuit_changes,2023.0,Removed,198,1532,400,400
754,BRFO41,DISS4A,31.4,0.1,Composite,0.0279,0.5404,23.1059,3326.0,3326.0,3320.0,3320.0,nget_circuit_changes,2023.0,Addition,229,582,400,400
755,BRFO41,DISS4B,31.4,0.1,Composite,0.0279,0.5404,23.1059,3326.0,3326.0,3320.0,3320.0,nget_circuit_changes,2023.0,Addition,229,581,400,400
756,BRWA2A,HINP22,17.867,0.61,Composite,0.0734,0.7633,11.5546,767.0,767.0,620.0,620.0,nget_circuit_changes,2023.0,Addition,254,1042,275,275
757,BRWA2A,HINP22,17.867,0.61,Composite,0.0827,0.7732,11.4779,767.0,767.0,620.0,620.0,nget_circuit_changes,2023.0,Removed,254,1042,275,275
758,BRWA2B,HINP21,17.867,0.68,Composite,0.0828,0.7752,12.2388,762.0,762.0,619.0,619.0,nget_circuit_changes,2023.0,Removed,258,1043,275,275
759,BRWA4A,BRWA4C,4.371,0.0,OHL,0.0086,0.0872,2.5222,2030.0,1930.0,1770.0,1930.0,nget_circuit_changes,2023.0,Addition,253,251,400,400
760,BRWA4C,SHUR41,14.02,0.0,OHL,0.0255,0.2747,8.2375,2030.0,1930.0,1770.0,1930.0,nget_circuit_changes,2023.0,Addition,251,1796,400,400
761,CELL41,DRAK41,45.012,0.0,OHL,0.0719,0.8656,27.0675,2420.0,2330.0,2170.0,2330.0,nget_circuit_changes,2023.0,Change,341,596,400,400
762,CELL41,DRAK41,45.712,0.0,OHL,0.073,0.8791,27.4871,2420.0,2330.0,2170.0,2330.0,nget_circuit_changes,2023.0,Change,341,596,400,400
763,DISS4A,NORM41,29.7,0.0,OHL,0.0263,0.5101,19.9633,3326.0,3326.0,3320.0,3320.0,nget_circuit_changes,2023.0,Addition,582,1553,400,400
764,DISS4B,NORM41,29.7,0.0,OHL,0.0263,0.5101,19.9633,3326.0,3326.0,3320.0,3320.0,nget_circuit_changes,2023.0,Addition,581,1553,400,400
765,HINP41,SHUR41,1.213,0.0,OHL,0.002,0.024,0.707,3100.0,3050.0,2960.0,3050.0,nget_circuit_changes,2023.0,Addition,1044,1796,400,400
766,LHOR4B,NINF41,23.2,0.0,OHL,0.0252,0.4035,15.2937,3102.0,2935.0,2765.0,2935.0,nget_circuit_changes,2023.0,Addition,1326,1532,400,400
767,SHUR41,SHUR41,0.0,0.0,Series Reactor,0,2,0,2400.0,2400.0,2400.0,2400.0,nget_circuit_changes,2023.0,Addition,1796,1796,400,400
768,SHUR41,TAUN42,27.0,0.0,OHL,0.0487,0.5369,15.6574,3100.0,3050.0,2960.0,3050.0,nget_circuit_changes,2023.0,Addition,1796,1956,400,400
769,BLYT21,BLYT22,0.0,0.0,SSSC,0,2.6446,0,1524.0,1524.0,1524.0,1524.0,nget_circuit_changes,2024.0,Addition,187,183,275,275
770,BLYT21,BLYT23,0.0,0.0,SSSC,0,2.6446,0,1524.0,1524.0,1524.0,1524.0,nget_circuit_changes,2024.0,Addition,187,182,275,275
771,BRAI4A,BRFO41,48.267,0.0,OHL,0.0449,0.8314,32.3122,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2024.0,Change,225,229,400,400
772,BRAI4A,BULL41,12.343,0.0,OHL,0.0121,0.2133,8.2261,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2024.0,Change,225,286,400,400
773,BRAI4B,PELH41,65.942,0.0,OHL,0.0648,1.1396,43.9331,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2024.0,Change,227,1609,400,400
774,BRAI4B,RAYL41,33.03,0.0,OHL,0.0325,0.5709,22.0036,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2024.0,Change,227,1696,400,400
775,BRFO41,FRIS4A,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2024.0,Addition,229,855,400,400
776,BRFO41,FRIS4B,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2024.0,Addition,229,856,400,400
777,BRFO41,FRIS4C,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779.0,2569.0,2217.0,2569.0,nget_circuit_changes,2024.0,Addition,229,854,400,400
778,BRFO41,FRIS4D,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2024.0,Addition,229,857,400,400
779,BRFO41,LEIS4A,42.357,0.0,OHL,0.046,0.7367,27.9223,2779.0,2569.0,2217.0,2569.0,nget_circuit_changes,2024.0,Removed,229,1304,400,400
780,BRFO41,SIZE41,43.167,0.0,OHL,0.0468,0.7508,28.4562,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2024.0,Removed,229,1804,400,400
781,BRFO41,SIZE41,43.167,0.0,OHL,0.0468,0.7508,28.4562,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2024.0,Removed,229,1804,400,400
782,BRFO41,SIZE41,43.167,0.0,OHL,0.0468,0.7508,28.4562,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2024.0,Removed,229,1804,400,400
783,BRLE41,MELK41,82.134,0.0,OHL,0.1769,1.6438,47.1939,1630.0,1630.0,1490.0,1630.0,nget_circuit_changes,2024.0,Change,232,1409,400,400
784,BRLE41,MELK41,81.569,0.0,OHL,0.176,1.6326,46.8641,1630.0,1630.0,1490.0,1630.0,nget_circuit_changes,2024.0,Change,232,1409,400,400
785,BRWA2A,HINP22,17.867,0.61,Composite,0.0734,0.7633,11.5546,767.0,767.0,620.0,620.0,nget_circuit_changes,2024.0,Removed,254,1042,275,275
786,BRWA4A,BRWA4C,4.371,0.0,OHL,0.0079,0.087,2.5326,2030.0,1930.0,1770.0,1930.0,nget_circuit_changes,2024.0,Change,253,251,400,400
787,BRWA4B,BRWA4D,4.0,0.462,Composite,0.0076,0.085,7.3611,2030.0,1930.0,1770.0,1930.0,nget_circuit_changes,2024.0,Addition,252,256,400,400
788,BRWA4C,MELK41,77.004,0.0,OHL,0.1368,1.5195,45.0234,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,2024.0,Addition,251,1409,400,400
789,BRWA4C,SHUR41,14.02,0.0,OHL,0.0218,0.269,8.4136,2030.0,1930.0,1770.0,1930.0,nget_circuit_changes,2024.0,Change,251,1796,400,400
790,BRWA4D,MELK41,76.264,0.0,OHL,0.1356,1.5048,44.5918,2009.0,2009.0,2009.0,2009.0,nget_circuit_changes,2024.0,Addition,256,1409,400,400
791,BRWA4D,SHUR41,14.02,0.0,OHL,0.0218,0.269,8.4136,3100.0,3050.0,2960.0,3050.0,nget_circuit_changes,2024.0,Addition,256,1796,400,400
792,BULL41,RAYL41,20.646,0.0,OHL,0.0203,0.3568,13.7565,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2024.0,Change,286,1696,400,400
793,ELST4A,SUND41,34.834,0.0,OHL,0.0556,0.6699,20.9635,2400.0,2300.0,2140.0,2300.0,nget_circuit_changes,2024.0,Change,719,1932,400,400
794,ELST4B,SUND42,34.706,0.0,OHL,0.0554,0.6674,20.8867,1590.0,1500.0,1346.0,1500.0,nget_circuit_changes,2024.0,Change,718,1933,400,400
795,FRIN4A,FRIS41,0.0,0.3,Cable,0.0002,0.0035,3.2746,2779.0,2779.0,2779.0,2779.0,nget_circuit_changes,2024.0,Addition,859,853,400,400
796,FRIN4B,FRIS4C,0.0,0.1,Cable,0,0,0,2780.0,2780.0,2780.0,2780.0,nget_circuit_changes,2024.0,Addition,858,854,400,400
797,FRIS4A,FRIS41,0.0,0.2,Cable,0.0001,0.0024,2.183,2779.0,2779.0,2779.0,2779.0,nget_circuit_changes,2024.0,Addition,855,853,400,400
798,FRIS4A,SIZE41,7.61,0.0,OHL,0.0083,0.1324,5.0166,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2024.0,Addition,855,1804,400,400
799,FRIS4B,FRIS41,0.0,0.15,Cable,0.0001,0.0018,1.6373,2779.0,2779.0,2779.0,2779.0,nget_circuit_changes,2024.0,Addition,856,853,400,400
800,FRIS4B,SIZE41,7.61,0.0,OHL,0.0083,0.1324,5.0166,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2024.0,Addition,856,1804,400,400
801,FRIS4C,LEIS4A,6.8,0.0,OHL,0.0074,0.1183,4.4826,2779.0,2569.0,2217.0,2569.0,nget_circuit_changes,2024.0,Addition,854,1304,400,400
802,FRIS4D,FRIS41,0.0,0.2,Cable,0,0,0,2779.0,2779.0,2779.0,2779.0,nget_circuit_changes,2024.0,Addition,857,853,400,400
803,FRIS4D,SIZE41,7.61,0.0,OHL,0.0083,0.1324,5.0166,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2024.0,Addition,857,1804,400,400
804,GRAI41,GRAW4A,1.845,0.0,OHL,0.002,0.0321,1.2162,3326.0,3160.0,2633.0,2813.0,nget_circuit_changes,2024.0,Addition,943,946,400,400
805,GRAI41,GRAW4B,1.845,0.244,Composite,0.0022,0.0349,3.5513,2003.0,2003.0,1939.0,2003.0,nget_circuit_changes,2024.0,Addition,943,944,400,400
806,GRAI41,KINO41,11.507,0.8,Composite,0.0126,0.2028,18.5632,3326.0,3160.0,2633.0,2813.0,nget_circuit_changes,2024.0,Removed,943,1228,400,400
807,GRAI41,TILB41,26.642,2.049,Composite,0.0302,0.4832,61.2333,2003.0,2003.0,1939.0,2003.0,nget_circuit_changes,2024.0,Removed,943,1999,400,400
808,GRAW4A,GRAW41,0.0,0.2,Cable,0.0001,0.0025,2.5133,3326.0,3160.0,2633.0,2813.0,nget_circuit_changes,2024.0,Addition,946,945,400,400
809,GRAW4A,KINO41,9.807,0.8,parallel Composite,0.0108,0.1732,17.4426,3326.0,3160.0,2633.0,2813.0,nget_circuit_changes,2024.0,Addition,946,1228,400,400
810,GRAW4B,GRAW42,0.0,0.2,Cable,0.0001,0.0025,2.5133,3326.0,3160.0,2633.0,2813.0,nget_circuit_changes,2024.0,Addition,944,947,400,400
811,GRAW4B,TILB42,24.942,1.805,Composite,0.0283,0.4536,52.5445,2003.0,2003.0,1939.0,2003.0,nget_circuit_changes,2024.0,Addition,944,2001,400,400
812,HINP41,MELK41,86.136,0.0,OHL,0.1564,1.7133,49.9342,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,2024.0,Removed,1044,1409,400,400
813,HINP41,SAFO41,26.58,8.94,Composite,0.0421,0.5573,218.3267,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,2024.0,Addition,1044,1759,400,400
814,HINP41,SAFO41,26.571,8.99,Composite,0.0421,0.5575,219.4497,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,2024.0,Removed,1044,1759,400,400
815,HINP41,SEAB41,57.813,8.99,Composite,0.0765,1.1045,239.9146,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,2024.0,Addition,1044,1768,400,400
816,HURS21,LITT2A,5.164,2.938,Composite,0.0279,0.3019,12.6277,1027.0,1002.0,807.0,1002.0,nget_circuit_changes,2024.0,Change,1066,1332,275,275
817,HURS21,LITT2B,5.14,2.863,Composite,0.0277,0.2987,12.3347,1027.0,1002.0,807.0,1002.0,nget_circuit_changes,2024.0,Change,1066,1329,275,275
818,KEAD42,WBUR42,28.425,0.0,OHL,0.0308,0.4944,18.7376,3420.0,3260.0,2980.0,3260.0,nget_circuit_changes,2024.0,Change,1146,2098,400,400
819,KEAD43,KEAD44,0.0,0.0,SSSC,0,1.25,0,2217.0,2217.0,2217.0,2217.0,nget_circuit_changes,2024.0,Addition,1145,1143,400,400
820,MELK41,SAFO41,85.26,8.94,Composite,0.1484,1.7246,252.3421,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,2024.0,Removed,1409,1759,400,400
821,SAFO41,SEAB4A,31.219,0.0,OHL,0.0344,0.5467,20.4492,3190.0,3060.0,2850.0,3060.0,nget_circuit_changes,2024.0,Addition,1759,1767,400,400
822,TILB41,TILB42,0.0,0.0,SSSC,0,1.25,0,2217.0,2217.0,2217.0,2217.0,nget_circuit_changes,2024.0,Addition,1999,2001,400,400
823,TILB41,TILB43,0.0,0.0,SSSC,0,1.25,0,2217.0,2217.0,2217.0,2217.0,nget_circuit_changes,2024.0,Addition,1999,2006,400,400
824,TILB41,TILB44,0.0,0.0,SSSC,0,1.25,0,2217.0,2217.0,2217.0,2217.0,nget_circuit_changes,2024.0,Addition,1999,2000,400,400
825,BENR41,NEWX4A,0.0,4.272,Cable,0.0029,0.0571,34.5413,749.0,917.0,917.0,917.0,nget_circuit_changes,2026.0,Addition,131,1506,400,400
826,BENR41,WIMB41,0.0,8.429,Cable,0.0058,0.1128,68.1528,1036.0,1091.0,1091.0,1091.0,nget_circuit_changes,2026.0,Addition,131,2202,400,400
827,COTT41,KEAD4C,34.479,0.0,OHL,0.0538,0.6702,20.3774,3100.0,3050.0,2960.0,3050.0,nget_circuit_changes,2026.0,Change,450,1144,400,400
828,COTT41,KEAD4D,34.628,0.0,OHL,0.054,0.673,20.467,3100.0,3050.0,2960.0,3050.0,nget_circuit_changes,2026.0,Change,450,1141,400,400
829,CREB41,CREB42,0.0,0.0,Zero Length,0,0,0,1386.0,1386.0,1386.0,1386.0,nget_circuit_changes,2026.0,Addition,489,488,400,400
830,CREB41,CREB42,0.0,0.0,Zero Length,0,0,0,1386.0,1386.0,1386.0,1386.0,nget_circuit_changes,2026.0,Addition,489,488,400,400
831,CREB41,CREB42,14.835,0.0,OHL,0.0131,0.2548,9.9719,3075.0,3075.0,3075.0,3075.0,nget_circuit_changes,2026.0,Addition,489,488,400,400
832,CREB41,CREB42,14.904,0.0,OHL,0.0132,0.256,10.0181,3075.0,3075.0,3075.0,3075.0,nget_circuit_changes,2026.0,Addition,489,488,400,400
833,CREB41,THTO41,29.809,0.0,OHL,0.0264,0.512,20.0362,3075.0,2876.0,2663.0,2876.0,nget_circuit_changes,2026.0,Removed,489,1982,400,400
834,CREB41,THTO42,29.671,0.0,OHL,0.0263,0.5096,19.9438,3075.0,2876.0,2663.0,2876.0,nget_circuit_changes,2026.0,Removed,489,1981,400,400
835,CREB42,THTO41,14.835,0.0,OHL,0.0131,0.2548,9.9719,3075.0,3075.0,3075.0,3075.0,nget_circuit_changes,2026.0,Addition,488,1982,400,400
836,CREB42,THTO42,14.904,0.0,OHL,0.0132,0.256,10.0181,3075.0,3075.0,3075.0,3075.0,nget_circuit_changes,2026.0,Addition,488,1981,400,400
837,CREB42,THTO44,29.671,0.0,OHL,0.0263,0.5096,19.9438,3075.0,2876.0,2663.0,2876.0,nget_circuit_changes,2026.0,Addition,488,1979,400,400
838,HAKB4B,HARG41,10.107,0.0,OHL,0.0161,0.1995,5.9123,2170.0,2084.0,1941.0,2084.0,nget_circuit_changes,2026.0,Addition,1012,1014,400,400
839,HAKB4B,HARK41,9.857,0.0,OHL,0.0157,0.1946,5.7661,2170.0,2084.0,1941.0,2084.0,nget_circuit_changes,2026.0,Removed,1012,1007,400,400
840,HARG41,HUTT41,81.544,0.0,OHL,0.127,1.5659,48.8916,2771.0,2771.0,2771.0,2771.0,nget_circuit_changes,2026.0,Addition,1014,1069,400,400
841,HARK41,HARG41,0.1,0.0,OHL,0.0001,0.0019,0.0602,2771.0,2771.0,2771.0,2771.0,nget_circuit_changes,2026.0,Addition,1007,1014,400,400
842,HARK41,HUTT42,81.444,0.0,OHL,0.1269,1.564,48.8314,2771.0,2771.0,2771.0,2771.0,nget_circuit_changes,2026.0,Removed,1007,1073,400,400
843,HURS21,NEWX21,0.0,18.504,Cable,0.027,0.5237,70.7162,1058.0,1031.0,863.0,1031.0,nget_circuit_changes,2026.0,Change,1066,1526,275,275
844,HURS21,NEWX21,0.0,18.442,Cable,0.0269,0.5219,70.4793,1178.0,1138.0,970.0,1138.0,nget_circuit_changes,2026.0,Change,1066,1526,275,275
845,MILL41,MILL4A,0.34,0.0,OHL,0.0006,0.0068,0.197,2009.0,2009.0,2009.0,2009.0,nget_circuit_changes,2026.0,Change,1420,1419,400,400
846,MILL41,MILL4B,0.34,0.0,OHL,0.0006,0.0068,0.197,2009.0,2009.0,2009.0,2009.0,nget_circuit_changes,2026.0,Change,1420,1418,400,400
847,NEWX21,WIMB21,0.0,13.629,Cable,0.0273,0.3121,138.0617,827.0,827.0,779.0,779.0,nget_circuit_changes,2026.0,Removed,1526,2206,275,275
848,NEWX21,WIMB21,0.0,13.629,Cable,0.0273,0.3121,138.0617,819.0,819.0,813.0,813.0,nget_circuit_changes,2026.0,Removed,1526,2206,275,275
849,NEWX4B,WIMB41,0.0,12.688,Cable,0.0087,0.1697,102.5891,942.0,1033.0,1033.0,1033.0,nget_circuit_changes,2026.0,Addition,1505,2202,400,400
850,PEMB41,POAB41,74.6,0.0,OHL,0.081,1.2975,49.1773,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2026.0,Addition,1610,1656,400,400
851,PEMB41,SWAN41,83.854,0.0,OHL,0.091,1.4585,55.2774,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2026.0,Change,1610,1936,400,400
852,PEMB41,WALH41,217.727,5.468,Composite,0.2372,3.8063,207.4152,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2026.0,Removed,1610,2075,400,400
853,POAB41,SWAN41,9.25,0.0,OHL,0.01,0.1609,6.0977,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2026.0,Addition,1656,1936,400,400
854,SWAN41,WALH41,133.752,5.468,parallel Composite,0.146,2.3458,152.0578,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2026.0,Addition,1936,2075,400,400
855,WIMB21,WIMB2A,0.0,0.0,Zero Length,0,0,0,995.0,930.0,728.0,806.0,nget_circuit_changes,2026.0,Removed,2206,2204,275,275
856,BLYT21,TYNE2A,16.866,0.0,OHL,0.0744,0.7164,4.5772,1360.0,1307.0,1217.0,1307.0,nget_circuit_changes,2028.0,Change,187,2059,275,275
857,BLYT22,TYNE21,16.818,0.0,OHL,0.0742,0.7144,4.5642,1236.0,1176.0,1074.0,1176.0,nget_circuit_changes,2028.0,Change,183,2058,275,275
858,BRAI4A,BRFO41,41.0,8.0,Composite,0.0441,0.8075,127.9671,3326.0,3326.0,3320.0,3326.0,nget_circuit_changes,2028.0,Addition,225,229,400,400
859,BRAI4A,BRFO41,48.267,0.0,OHL,0.0449,0.8314,32.3122,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2028.0,Removed,225,229,400,400
860,BRAI4B,BRFO41,41.0,8.0,Composite,0.0442,0.8076,127.9635,3326.0,3326.0,3320.0,3326.0,nget_circuit_changes,2028.0,Addition,227,229,400,400
861,BRAI4B,PELH41,65.942,0.0,OHL,0.0648,1.1396,43.9331,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2028.0,Removed,227,1609,400,400
862,BRFO41,PELH41,69.301,0.0,OHL,0.0655,1.1949,46.3271,3102.0,2935.0,2765.0,2935.0,nget_circuit_changes,2028.0,Removed,229,1609,400,400
863,BRFO41,TWIN4A,28.419,0.0,OHL,0.0252,0.4881,19.1016,3820.0,3630.0,3320.0,3630.0,nget_circuit_changes,2028.0,Addition,229,2055,400,400
864,BRFO41,TWIN4B ,28.419,0.0,OHL,0.0252,0.4881,19.1016,3820.0,3630.0,3320.0,3630.0,nget_circuit_changes,2028.0,Addition,229,2054,400,400
865,BRIM2C,TOTT24,7.455,0.235,Composite,0.0344,0.3223,4.5788,1085.0,1031.0,925.0,1031.0,nget_circuit_changes,2028.0,Removed,264,2031,275,275
866,BRIM2C,WALX21,5.97,0.0,OHL,0.0273,0.2528,1.6211,1093.0,1031.0,925.0,1031.0,nget_circuit_changes,2028.0,Removed,264,2080,275,275
867,BRIM2D,TOTT21,7.455,0.384,Composite,0.0347,0.3264,6.1984,1085.0,1031.0,925.0,1031.0,nget_circuit_changes,2028.0,Removed,261,2029,275,275
868,BRIM2D,WALX21,5.97,0.0,OHL,0.0273,0.2528,1.6211,1093.0,1031.0,925.0,1031.0,nget_circuit_changes,2028.0,Removed,261,2080,275,275
869,BRIM4C,HACK41,13.209,0.527,Composite,0.0209,0.2597,13.6792,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2028.0,Addition,259,984,400,400
870,BRIM4C,WALX41,5.97,0.0,OHL,0.0093,0.1145,3.5827,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2028.0,Addition,259,2083,400,400
871,BRIM4D,HACK41,13.209,0.676,Composite,0.021,0.2614,15.3056,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2028.0,Addition,265,984,400,400
872,BRIM4D,WALX41,5.97,0.0,OHL,0.0093,0.1145,3.5827,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2028.0,Addition,265,2083,400,400
873,CARR41,DAIN41,3.352,0.0,OHL,0.0059,0.0653,1.9776,3102.0,3048.0,2958.0,3048.0,nget_circuit_changes,2028.0,Change,328,546,400,400
874,CARR41,DAIN41,2.545,0.0,OHL,0.0043,0.0496,1.5076,2169.0,2084.0,1940.0,2084.0,nget_circuit_changes,2028.0,Change,328,546,400,400
875,CARR4A,DAIN41,2.063,0.0,OHL,0.0035,0.0404,1.2165,1500.0,1500.0,1500.0,1500.0,nget_circuit_changes,2028.0,Change,333,546,400,400
876,EGGB41,MONF42,10.37,0.0,OHL,0.0091,0.1781,6.9831,3070.0,2830.0,2420.0,2830.0,nget_circuit_changes,2028.0,Addition,702,1453,400,400
877,EGGB41,MONF4A,10.37,0.0,OHL,0.0113,0.1804,6.836,1970.0,1970.0,1970.0,1970.0,nget_circuit_changes,2028.0,Removed,702,1449,400,400
878,EGGB42,MONF41,10.37,0.0,OHL,0.0113,0.1804,6.836,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,2028.0,Removed,701,1450,400,400
879,EGGB42,MONF42,10.37,0.0,OHL,0.0091,0.1781,6.9831,3070.0,2830.0,2420.0,2830.0,nget_circuit_changes,2028.0,Addition,701,1453,400,400
880,GRAI41,GRAW4A,1.845,0.0,OHL,0.0016,0.0317,1.2424,3326.0,3160.0,2633.0,2813.0,nget_circuit_changes,2028.0,Change,943,946,400,400
881,GRAI41,GRAW4B,1.845,0.244,Composite,0.0019,0.0345,3.5775,2003.0,2003.0,1939.0,2003.0,nget_circuit_changes,2028.0,Change,943,944,400,400
882,GRAW4A,KINO41,9.807,0.8,parallel Composite,0.0088,0.171,17.5792,3326.0,3160.0,2633.0,2813.0,nget_circuit_changes,2028.0,Change,946,1228,400,400
883,GRAW4B,TILB41,24.942,1.805,Composite,0.0232,0.4481,52.8966,2950.0,2950.0,2950.0,2950.0,nget_circuit_changes,2028.0,Change,944,1999,400,400
884,HACK2A,TOTT2B,5.754,0.292,Composite,0.0268,0.2517,4.735,1093.0,1031.0,926.0,1031.0,nget_circuit_changes,2028.0,Removed,978,2036,275,275
885,HACK2B,TOTT2A,5.754,0.292,Composite,0.0268,0.2517,4.735,1093.0,1031.0,926.0,1031.0,nget_circuit_changes,2028.0,Removed,982,2034,275,275
886,HAKB4-,HARG41,10.107,0.0,OHL,0.0161,0.1995,5.9123,2169.0,2084.0,1940.0,2084.0,nget_circuit_changes,2028.0,Addition,1013,1014,400,400
887,HAKB4-,HARK41,9.857,0.0,OHL,0.0157,0.1946,5.7661,2169.0,2084.0,1940.0,2084.0,nget_circuit_changes,2028.0,Removed,1013,1007,400,400
888,HARG41,HUTT43,81.544,0.0,OHL,0.127,1.5659,48.8916,2771.0,2771.0,2771.0,2771.0,nget_circuit_changes,2028.0,Addition,1014,1070,400,400
889,HARK21,HARK21,0.0,0.05,Cable,0.0001,0.0013,0.258,953.0,953.0,953.0,953.0,nget_circuit_changes,2028.0,Removed,1005,1005,275,275
890,HARK21,HARK23,0.0,0.0,SSSC,0,0.3174,0,1521.0,1461.0,1361.0,1461.0,nget_circuit_changes,2028.0,Removed,1005,1010,275,275
891,HARK21,HARK24,0.0,0.0,SSSC,0,1.8512,0,1524.0,1524.0,1524.0,1524.0,nget_circuit_changes,2028.0,Removed,1005,1008,275,275
892,HARK41,HARG41,0.1,0.0,OHL,0.0001,0.0019,0.0602,2771.0,2771.0,2771.0,2771.0,nget_circuit_changes,2028.0,Removed,1007,1014,400,400
893,HARK41,HUTT43,81.444,0.0,OHL,0.1269,1.564,48.8314,2771.0,2771.0,2771.0,2771.0,nget_circuit_changes,2028.0,Removed,1007,1070,400,400
894,HAWP21,NORT21,30.238,0.459,Composite,0.0719,1.1367,14.2369,908.0,874.0,720.0,801.0,nget_circuit_changes,2028.0,Removed,1029,1547,275,275
895,HAWP21,OFFE21,9.514,0.0,OHL,0.0379,0.3948,2.6412,1093.0,1031.0,925.0,1031.0,nget_circuit_changes,2028.0,Change,1029,1569,275,275
896,HAWP41,NORT41,30.157,0.0,OHL,0.0327,0.5245,19.8799,2550.0,2550.0,2550.0,2550.0,nget_circuit_changes,2028.0,Change,1027,1548,400,400
897,HAWP41,NORT41,30.157,0.0,OHL,0.0327,0.5245,19.8799,2780.0,2780.0,2780.0,2780.0,nget_circuit_changes,2028.0,Addition,1027,1548,400,400
898,KINO41,TILB41,15.478,1.835,Composite,0.0149,0.2859,47.1231,2950.0,2950.0,2950.0,2950.0,nget_circuit_changes,2028.0,Change,1228,1999,400,400
899,KNAR21,MONF22,38.531,0.141,Composite,0.2716,1.7712,11.0429,551.0,513.0,443.0,513.0,nget_circuit_changes,2028.0,Removed,1260,1452,275,275
900,KNAR21,POPP21,49.192,0.0,OHL,0.3299,2.3254,12.2192,551.0,512.0,442.0,512.0,nget_circuit_changes,2028.0,Removed,1260,1657,275,275
901,KNAR21,TADT2A,25.0,0.0,OHL,0.1224,1.0976,6.5267,1500.0,1500.0,1300.0,1300.0,nget_circuit_changes,2028.0,Addition,1260,1948,275,275
902,KNAR21,TADT2B,25.0,0.0,OHL,0.1224,1.0976,6.5267,1500.0,1500.0,1300.0,1500.0,nget_circuit_changes,2028.0,Addition,1260,1947,275,275
903,MONF21,POPP21,37.84,0.0,OHL,0.208,2.0034,8.337,682.0,629.0,538.0,629.0,nget_circuit_changes,2028.0,Removed,1451,1657,275,275
904,MONF2A,TADT2A,14.18,0.0,OHL,0.0694,0.6225,3.7019,1500.0,1500.0,1300.0,1500.0,nget_circuit_changes,2028.0,Addition,1447,1948,275,275
905,MONF2B,TADT2B,14.18,0.6,Composite,0.0705,0.6359,10.1219,1500.0,1500.0,1300.0,1500.0,nget_circuit_changes,2028.0,Addition,1448,1947,275,275
906,MONF41,MONF42,0.0,0.1,Cable,0,0,0,1500.0,1500.0,1500.0,1500.0,nget_circuit_changes,2028.0,Addition,1450,1453,400,400
907,NORT41,OBST4A,70.35,0.0,OHL,0.1279,1.4458,39.4518,2010.0,1910.0,1750.0,1910.0,nget_circuit_changes,2028.0,Addition,1548,1586,400,400
908,NORT41,OBST4B,70.35,0.0,OHL,0.1279,1.4458,39.4518,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,2028.0,Addition,1548,1587,400,400
909,NORT41,OSBA41,83.839,0.0,OHL,0.1132,1.593,51.0467,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,2028.0,Removed,1548,1584,400,400
910,NORT41,OSBA42,83.839,0.0,OHL,0.1132,1.593,51.0467,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,2028.0,Removed,1548,1585,400,400
911,OBST4A,YORK4A,2.8,0.0,OHL,0.0051,0.0575,1.5702,1500.0,1500.0,1300.0,1300.0,nget_circuit_changes,2028.0,Addition,1586,2228,400,400
912,OBST4B,YORK4B,2.8,0.0,OHL,0.0051,0.0575,1.5702,1300.0,1300.0,1300.0,1300.0,nget_circuit_changes,2028.0,Addition,1587,2227,400,400
913,OFFE21,WBOL21,8.207,0.0,OHL,0.0327,0.3406,2.2784,1093.0,1031.0,925.0,1031.0,nget_circuit_changes,2028.0,Change,1569,2096,275,275
914,OSBA41,OBST4A,13.35,0.0,OHL,0.0243,0.2744,7.4866,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,2028.0,Addition,1584,1586,400,400
915,OSBA42,OBST4B,13.35,0.0,OHL,0.0243,0.2744,7.4866,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,2028.0,Addition,1585,1587,400,400
916,OVER21,POPP21,4.729,0.0,OHL,0.0257,0.2475,1.0505,680.0,630.0,540.0,630.0,nget_circuit_changes,2028.0,Addition,1590,1657,275,275
917,OVER21,POPP21,4.634,0.0,OHL,0.0254,0.2439,1.0211,550.0,630.0,440.0,630.0,nget_circuit_changes,2028.0,Addition,1590,1657,275,275
918,OVER21,TADT2A,20.176,0.0,OHL,0.0988,0.8858,5.2674,1500.0,1500.0,1300.0,1500.0,nget_circuit_changes,2028.0,Addition,1590,1948,275,275
919,OVER21,TADT2B,20.176,0.0,OHL,0.0988,0.8858,5.2673,1500.0,1500.0,1300.0,1500.0,nget_circuit_changes,2028.0,Addition,1590,1947,275,275
920,PELH41,TWIN4A ,40.882,0.0,OHL,0.0362,0.7022,27.4783,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2028.0,Addition,1609,2056,400,400
921,PELH41,TWIN4B ,40.823,0.0,OHL,0.0362,0.7012,27.4387,3820.0,3630.0,3320.0,3630.0,nget_circuit_changes,2028.0,Addition,1609,2054,400,400
922,RYEH41,WALX41,5.324,0.0,OHL,0.0047,0.0914,3.5851,3326.0,3326.0,3326.0,3326.0,nget_circuit_changes,2028.0,Change,1740,2083,400,400
923,RYEH4A,WALX41,5.461,0.0,OHL,0.0048,0.0938,3.6755,3326.0,3326.0,3326.0,3326.0,nget_circuit_changes,2028.0,Change,1738,2083,400,400
924,SSHI21,TYNE2A,7.028,0.0,OHL,0.031,0.2985,1.9072,1236.0,1176.0,1065.0,1176.0,nget_circuit_changes,2028.0,Change,1838,2059,275,275
925,SSHI21,WBOL21,4.366,0.0,OHL,0.02,0.1848,1.1845,1093.0,1031.0,925.0,1031.0,nget_circuit_changes,2028.0,Change,1838,2096,275,275
926,BICF41,SPLN41,20.109,0.0,OHL,0.0191,0.355,13.187,3156.0,3032.0,2823.0,3032.0,nget_circuit_changes,2031.0,Removed,147,1840,400,400
927,BICF41,WALP41,37.775,0.0,OHL,0.0335,0.6488,25.3895,3189.0,3063.0,2853.0,3063.0,nget_circuit_changes,2031.0,Removed,147,2076,400,400
928,BICF41,WALP41,14.35,0.0,OHL,0.0127,0.2465,9.6453,3156.0,3032.0,2823.0,3032.0,nget_circuit_changes,2031.0,Addition,147,2076,400,400
929,BICF41,WEMA41,14.35,0.0,OHL,0.0127,0.2465,9.6453,3189.0,3063.0,2853.0,3063.0,nget_circuit_changes,2031.0,Addition,147,2137,400,400
930,BRFO41,EACS41,19.0,7.0,Composite,0.019,0.3773,170.7789,3820.0,3820.0,3820.0,3820.0,nget_circuit_changes,2031.0,Addition,229,665,400,400
931,BRFO41,NORM41,61.0,0.0,OHL,0.0535,1.0395,41.1462,3326.0,3326.0,3326.0,3326.0,nget_circuit_changes,2031.0,Addition,229,1553,400,400
932,BRFO42,EACS41,19.0,8.0,Composite,0.019,0.3773,170.7789,3820.0,3820.0,3820.0,3820.0,nget_circuit_changes,2031.0,Addition,231,665,400,400
933,BRFO42,NORM41,61.0,0.0,OHL,0.0535,1.0395,41.1462,3326.0,3326.0,3326.0,3326.0,nget_circuit_changes,2031.0,Addition,231,1553,400,400
934,CHTE41,RATS41,36.0,4.0,Composite,0.0588,0.738,65.2649,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2031.0,Addition,359,1693,400,400
935,CHTE41,RATS41,36.0,4.0,Composite,0.0588,0.738,65.2649,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2031.0,Addition,359,1693,400,400
936,CREB42,HIGM41,73.0,9.0,Composite,0.1199,1.5123,141.9148,3100.0,3050.0,2960.0,3100.0,nget_circuit_changes,2031.0,Addition,488,1040,400,400
937,CREB42,HIGM41,73.0,9.0,Composite,0.1199,1.5123,141.9148,3100.0,3050.0,2960.0,3100.0,nget_circuit_changes,2031.0,Addition,488,1040,400,400
938,EACS41,TILB41,89.0,3.0,Composite,0.0791,1.55,127.6396,3820.0,3820.0,3820.0,3820.0,nget_circuit_changes,2031.0,Addition,665,1999,400,400
939,EACS41,TILB42,89.0,3.0,Composite,0.0791,1.55,127.6396,3820.0,3820.0,3820.0,3820.0,nget_circuit_changes,2031.0,Addition,665,2001,400,400
940,FOUX4A,PENI4A,23.025,0.0,OHL,0.0253,0.4222,14.5657,3600.0,3600.0,3600.0,3600.0,nget_circuit_changes,2031.0,Addition,843,1613,400,400
941,FOUX4A,TRAW41,17.53,12.286,parallel Composite,0.0201,0.3521,298.485,3600.0,3600.0,3600.0,3600.0,nget_circuit_changes,2031.0,Addition,843,2038,400,400
942,GRIW41,MABL41,36.0,4.0,Composite,0.0329,0.6473,114.519,3326.0,3326.0,3320.0,3326.0,nget_circuit_changes,2031.0,Addition,974,1374,400,400
943,GRIW41,MABL41,36.0,4.0,Composite,0.0326,0.64,159.6574,3326.0,3326.0,3320.0,3326.0,nget_circuit_changes,2031.0,Addition,974,1374,400,400
944,MABL41,WEMA41,63.0,7.0,Composite,0.0576,1.1328,200.4082,3326.0,3326.0,3320.0,3326.0,nget_circuit_changes,2031.0,Addition,1374,2137,400,400
945,MABL41,WEMA41,63.0,7.0,Composite,0.0576,1.1328,200.4082,3326.0,3326.0,3320.0,3326.0,nget_circuit_changes,2031.0,Addition,1374,2137,400,400
946,OBST4A,YORK4A,2.8,0.0,OHL,0.0051,0.0575,1.5702,1260.0,1500.0,1300.0,1090.0,nget_circuit_changes,2031.0,Change,1586,2228,400,400
947,OBST4B,YORK4B,2.8,0.0,OHL,0.0051,0.0575,1.5702,1500.0,1500.0,1300.0,1090.0,nget_circuit_changes,2031.0,Change,1587,2227,400,400
948,OSBA41,OBST4A,13.35,0.0,OHL,0.0243,0.2744,7.4866,1687.0,1911.0,1746.0,1911.0,nget_circuit_changes,2031.0,Change,1584,1586,400,400
949,PENI4A,DINO41,0.0,8.183,Cable,0.0043,0.068,123.66,1620.0,1620.0,1620.0,1620.0,nget_circuit_changes,2031.0,Addition,1613,580,400,400
950,PENI4A,PENT41,4.545,2.0,Composite,0.004,0.0781,3.0549,2780.0,2780.0,2780.0,2780.0,nget_circuit_changes,2031.0,Addition,1613,1619,400,400
951,SELL4A,SELL4C,0.0,0.257,Cable,0.0001,0.0013,9.9716,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2031.0,Change,1776,1769,400,400
952,SELL4A,SELL4D,0.0,0.257,Cable,0.0001,0.0013,9.9716,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2031.0,Change,1776,1770,400,400
953,SELL4A,SELL4E,0.0,0.415,Cable,0.0002,0.0022,14.94,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2031.0,Change,1776,1777,400,400
954,SELL4A,SELL4F,0.0,0.415,Cable,0.0002,0.0022,14.94,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,2031.0,Change,1776,1773,400,400
955,SPLN41,WALP41,29.234,0.0,OHL,0.0272,0.5117,19.3195,3189.0,3063.0,2853.0,3063.0,nget_circuit_changes,2031.0,Removed,1840,2076,400,400
956,SPLN41,WEMA41,5.759,0.0,OHL,0.0064,0.1085,3.5417,3156.0,3032.0,2823.0,3032.0,nget_circuit_changes,2031.0,Addition,1840,2137,400,400
957,SPLN41,WEMA41,5.759,0.0,OHL,0.0064,0.1085,3.5417,3189.0,3063.0,2853.0,3063.0,nget_circuit_changes,2031.0,Addition,1840,2137,400,400
958,WALP41,WEMA41,23.475,0.0,OHL,0.0208,0.4032,15.7777,3189.0,3063.0,2853.0,3063.0,nget_circuit_changes,2031.0,Addition,2076,2137,400,400
959,WALP41,WEMA4A,23.425,0.0,OHL,0.0208,0.4023,15.7443,3189.0,3063.0,2853.0,3063.0,nget_circuit_changes,2031.0,Addition,2076,2136,400,400
