,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,OFTO,Station,Voltage (kV),Year,Status,Wind Farm,Interconnection Type,Rated DC Voltage (kV),Rated AC Voltage (kV)
0,ABBA1-,DYCE1J,0.0,7.8,Cable,0.1092,1.2324,10.14,173,158.0,158.0,158.0,shet_circuits,,,,,,,,,
1,ABNE1Q,ABNE1R,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
2,ABNE1Q,CHAR1-,24.5,0.0,OHL,2.49,5.66,1.22,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
3,ABNE1R,AMUL1G,28.099,0.001,Composite,2.8706,6.5818,1.397,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
4,ALNE1Q,FYRI1J,0.0,2.1,Cable,0.06,0.202,2.547,156,142.0,142.0,142.0,shet_circuits,,,,,,,,,
5,ALNE1R,FYRI1K,0.0,2.1,Cable,0.06,0.202,2.547,156,142.0,142.0,142.0,shet_circuits,,,,,,,,,
6,AMUL1E,AMUL1F,0.0,8.62,Cable,0.2518,0.8041,10.215,153,129.0,129.0,129.0,shet_circuits,,,,,,,,,
7,AMUL1E,BUMU1R,17.8,0.0,OHL,1.8184,4.1692,0.885,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
8,AMUL1F,GRIF1S,6.85,0.0,OHL,0.7002,1.6054,0.341,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
9,AMUL1G,AMUL1H,0.0,8.62,Cable,0.2518,0.8041,10.215,153,129.0,129.0,129.0,shet_circuits,,,,,,,,,
10,AMUL1H,GRIF1T,6.85,0.0,OHL,0.7002,1.6054,0.341,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
11,ARBR1Q,DENS1Q,14.5,0.0,OHL,1.3195,3.364,0.725,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
12,ARBR1R,DENS1R,14.5,0.0,OHL,1.3195,3.364,0.725,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
13,ARDK1-,INVE1J,9.0,0.0,OHL,0.92,2.1,0.44,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
14,ARDK1-,SLOY1T,10.0,0.0,OHL,1.02,2.33,0.49,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
15,BEAT4-,BLHI4-,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
16,BEAU1J,BEAU1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
17,BEAU1J,BEAU1R,0.0,2.4,Cable,0.0315,0.197,3.941,265,263.0,263.0,263.0,shet_circuits,,,,,,,,,
18,BEAU1J,BEAU1T,0.0,0.22,Cable,0.01,0.0147,0.268,141,136.0,136.0,136.0,shet_circuits,,,,,,,,,
19,BEAU1J,DUCC1J,0.0,3.1,Cable,0.0219,0.1198,10.47,444,403.0,403.0,403.0,shet_circuits,,,,,,,,,
20,BEAU1K,BEAU1N,0.0,0.25,Cable,0.01,0.0167,0.305,141,136.0,136.0,136.0,shet_circuits,,,,,,,,,
21,BEAU1K,BEAU1S,0.0,2.4,Cable,0.0315,0.197,3.941,265,263.0,263.0,263.0,shet_circuits,,,,,,,,,
22,BEAU1K,DUCC1K,0.0,3.1,Cable,0.0219,0.1198,10.47,444,403.0,403.0,403.0,shet_circuits,,,,,,,,,
23,BEAU1L,BEAU1P,0.0,1.74,Cable,0.0634,0.1599,2.062,152,140.0,140.0,140.0,shet_circuits,,,,,,,,,
24,BEAU1L,MOTA1R,29.67,0.0,OHL,3.0145,6.9027,1.469,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
25,BEAU1M,BEAU1Q,0.0,1.74,Cable,0.0634,0.1599,2.062,152,140.0,140.0,140.0,shet_circuits,,,,,,,,,
26,BEAU1M,MOTA1Q,29.67,0.0,OHL,3.0145,6.9027,1.469,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
27,BEAU1N,KNOC1J,17.1,0.0,OHL,1.5561,3.9843,0.855,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
28,BEAU1R,INNE1Q,13.4,0.0,OHL,0.6834,3.0016,0.697,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
29,BEAU1S,INNE1R,13.4,0.0,OHL,0.6834,3.0016,0.697,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
30,BEAU1T,KNOC1J,17.1,0.0,OHL,1.5561,3.9843,0.855,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
31,BEAU2J,BEAU2K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
32,BEAU2J,FASN2-,24.288,1.012,Composite,0.069,1.025,7.23,1910,1830.0,1710.0,1830.0,shet_circuits,,,,,,,,,
33,BEAU2J,FYRI2J,30.5,0.0,OHL,0.183,1.6772,6.465,702,665.0,599.0,665.0,shet_circuits,,,,,,,,,
34,BEAU2J,KNOC2L,16.8,0.0,OHL,0.099,0.687,4.672,935,880.0,790.0,880.0,shet_circuits,,,,,,,,,
35,BEAU2K,FYRI2K,30.5,0.0,OHL,0.183,1.6772,6.465,702,665.0,599.0,665.0,shet_circuits,,,,,,,,,
36,BEAU2K,KNOC2M,16.8,0.0,OHL,0.099,0.687,4.672,935,880.0,790.0,880.0,shet_circuits,,,,,,,,,
37,BEAU4-,FAUG4J,48.6,0.0,OHL,0.063,0.931,29.386,2780,2670.0,2490.0,2670.0,shet_circuits,,,,,,,,,
38,BEIN11,CEAN1Q,0.87,0.0,OHL,0.099,0.205,0.042,254,247.0,237.0,247.0,shet_circuits,,,,,,,,,
39,BEIN11,MILW1S,2.8,0.0,OHL,0.319,0.66,0.135,254,247.0,237.0,247.0,shet_circuits,,,,,,,,,
40,BHLA11,GLEN1Q,0.0,7.8,Cable,0.1425,0.6104,28.363,230,217.0,217.0,217.0,shet_circuits,,,,,,,,,
41,BIHI1Q,CHAR1R,3.9,0.0,OHL,0.17,0.851,0.206,229,211.0,183.0,211.0,shet_circuits,,,,,,,,,
42,BIHI1Q,COUA1Q,14.6,0.0,OHL,0.7446,3.2704,0.753,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
43,BIHI1Q,TEAL1-,5.6,0.0,OHL,0.239,1.199,0.29,229,211.0,183.0,211.0,shet_circuits,,,,,,,,,
44,BIHI1R,CHAR1-,3.9,0.0,OHL,0.17,0.851,0.206,229,211.0,183.0,211.0,shet_circuits,,,,,,,,,
45,BIHI1R,COUA1R,14.6,0.0,OHL,0.7446,3.2704,0.753,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
46,BIHI1R,TEAL1-,5.6,0.0,OHL,0.239,1.199,0.29,229,211.0,183.0,211.0,shet_circuits,,,,,,,,,
47,BLHI1J,BLHI1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
48,BLHI1J,DORE11,23.45,0.0,OHL,1.171,5.295,1.286,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
49,BLHI1J,KEIT1K,0.0,3.26,Cable,0.0429,0.2582,4.733,176,176.0,176.0,176.0,shet_circuits,,,,,,,,,
50,BLHI1K,DORE12,23.45,0.0,OHL,1.171,5.297,1.318,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
51,BLHI1K,KEIT1J,0.0,3.26,Cable,0.0429,0.2582,4.733,176,176.0,176.0,176.0,shet_circuits,,,,,,,,,
52,BLHI2J,BLHI2K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
53,BLHI2J,KEIT2Q,0.0,2.41,Cable,0.01,0.044,13.793,580,546.0,546.0,546.0,shet_circuits,,,,,,,,,
54,BLHI2J,KINT2K,50.85,0.0,OHL,0.298,2.08,14.14,935,880.0,790.0,880.0,shet_circuits,,,,,,,,,
55,BLHI2K,CAIN2-,9.77,0.0,OHL,0.0573,0.3997,2.717,935,880.0,790.0,880.0,shet_circuits,,,,,,,,,
56,BLHI2K,KEIT2R,0.0,2.49,Cable,0.01,0.0456,14.286,580,546.0,546.0,546.0,shet_circuits,,,,,,,,,
57,BLHI4-,BLHI4R,0.0,1.0,Cable,0.01,0.01,0.0,1272,1272.0,1272.0,1272.0,shet_circuits,,,,,,,,,
58,BOAG1L,BOAG1Q,0.0,5.7,Cable,0.0362,0.8819,7.98,227,209.0,209.0,209.0,shet_circuits,,,,,,,,,
59,BOAG1L,TOMT1L,19.19,0.0,OHL,2.1877,4.3562,0.96,215,211.0,203.0,211.0,shet_circuits,,,,,,,,,
60,BOAG1M,BOAG1R,0.0,5.7,Cable,0.0362,0.8819,7.98,227,209.0,209.0,209.0,shet_circuits,,,,,,,,,
61,BOAG1M,TOMT1M,19.19,0.0,OHL,2.1877,4.3562,0.96,215,211.0,203.0,211.0,shet_circuits,,,,,,,,,
62,BOAG1P,BOAG1Q,0.0,8.4,Cable,0.0558,1.271,11.48,227,209.0,209.0,209.0,shet_circuits,,,,,,,,,
63,BOAG1P,GLFA1-,24.82,0.0,OHL,2.5189,5.7753,1.228,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
64,BONB2J,BRCW2K,10.1,0.0,OHL,0.028,0.409,2.886,1910,1830.0,1710.0,1830.0,shet_circuits,,,,,,,,,
65,BONB4-,TUMM4-,72.9,0.0,OHL,0.094,1.396,44.078,2780,2670.0,2480.0,2670.0,shet_circuits,,,,,,,,,
66,BRCW2J,BRCW2K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
67,BREC1Q,BREC1R,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
68,BREC1Q,BRID1Q,5.1,0.0,OHL,0.61,1.21,0.25,112,104.0,90.0,104.0,shet_circuits,,,,,,,,,
69,BREC1Q,FIDD1B,30.4,0.0,OHL,3.13,6.52,2.66,112,104.0,90.0,104.0,shet_circuits,,,,,,,,,
70,BREC1R,BRID1R,5.1,0.0,OHL,0.61,1.21,0.25,112,104.0,90.0,104.0,shet_circuits,,,,,,,,,
71,BREC1R,DENS1Q,26.1,0.0,OHL,3.08,6.33,1.29,112,104.0,90.0,104.0,shet_circuits,,,,,,,,,
72,BROR1-,BROR1Q,1.1,0.0,OHL,0.12,0.27,0.06,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
73,BROR1Q,DUBE1Q,38.800000000000004,0.0,OHL,3.94,9.01,1.91,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
74,BUMU1Q,BUMU1R,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
75,BUMU1Q,CHAR1-,42.2,0.0,OHL,4.29,9.76,2.1,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
76,CAIN2-,KINT2J,41.08,0.0,OHL,0.2407,1.6803,11.423,935,880.0,790.0,880.0,shet_circuits,,,,,,,,,
77,CASS1Q,DLCH1A,28.0,0.0,OHL,2.84,6.75,1.33,111,103.0,89.0,103.0,shet_circuits,,,,,,,,,
78,CHAR1-,CHAR1R,0.0,1.0,Cable,0.01,0.01,0.0,229,211.0,183.0,211.0,shet_circuits,,,,,,,,,
79,CHAR1-,CHAR1S,0.0,1.0,Cable,0.01,0.01,0.0,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
80,CHAR1-,CHAR1T,0.0,1.0,Cable,0.01,0.01,0.0,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
81,CHAR1S,GLAG1Q,1.4,0.91,Composite,0.1697,0.3805,1.708,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
82,CHAR1S,LYND1Q,1.9,0.0,OHL,0.2,0.45,0.1,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
83,CHAR1T,GLAG1R,1.4,0.91,Composite,0.1697,0.3805,1.708,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
84,CHAR1T,LYND1R,1.9,0.0,OHL,0.2,0.45,0.1,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
85,CLAC1Q,INVE1J,8.4,0.0,OHL,0.85,1.95,0.41,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
86,CLAC1Q,SLOY1F,13.0,0.0,OHL,1.3183,3.0212,0.641,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
87,CLAY1Q,REDM1Q,0.0,4.8,Cable,0.19,0.28,9.82,120,100.0,100.0,100.0,shet_circuits,,,,,,,,,
88,CLAY1Q,WIOW1Q,0.0,2.1,Cable,0.0474,0.1253,2.897,155,129.0,129.0,129.0,shet_circuits,,,,,,,,,
89,CLAY1R,REDM1R,0.0,4.8,Cable,0.19,0.28,9.82,120,100.0,100.0,100.0,shet_circuits,,,,,,,,,
90,CLAY1R,WIOW1R,0.0,2.1,Cable,0.0474,0.1253,2.897,155,129.0,129.0,129.0,shet_circuits,,,,,,,,,
91,CLUN1Q,CLUN1S,0.0,1.0,Cable,0.01,0.01,0.0,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
92,CLUN1R,CLUN1T,0.0,1.0,Cable,0.01,0.01,0.0,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
93,CLUN1S,COUA1Q,38.1,0.0,OHL,1.9301,8.5468,1.966,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
94,CLUN1S,ERRO1K,15.4,0.0,OHL,1.406,3.58,0.764,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
95,CLUN1T,COUA1R,38.1,0.0,OHL,1.9301,8.5468,1.966,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
96,CLUN1T,ERRO1J,15.4,0.0,OHL,1.406,3.58,0.764,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
97,COGA1-,COGA1C,13.9,0.0,OHL,0.7002,2.8782,0.778,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
98,COGA1C,FARI1J,0.0,4.11,Cable,0.065,0.334,6.245,220,209.0,209.0,209.0,shet_circuits,,,,,,,,,
99,CONN1C,CONN1J,0.0,0.76,Cable,0.0161,0.0631,1.035,200,178.0,178.0,178.0,shet_circuits,,,,,,,,,
100,CONN1C,STRW1C,12.0,0.0,OHL,0.605,2.485,0.672,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
101,CONN2J,LOCB2J,76.071,0.269,Composite,0.458,4.1987,16.184,702,665.0,599.0,665.0,shet_circuits,,,,,,,,,
102,CORI1J,CORI1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
103,CORI1J,CORI1P,0.0,0.71,Cable,0.0216,0.0662,0.84,126,116.0,116.0,116.0,shet_circuits,,,,,,,,,
104,CORI1J,LUIC1Q,10.43,0.0,OHL,0.2443,2.2748,0.551,464,446.0,414.0,446.0,shet_circuits,,,,,,,,,
105,CORI1K,CORI1Q,0.0,0.63,Cable,0.0191,0.0586,0.742,126,116.0,116.0,116.0,shet_circuits,,,,,,,,,
106,CORI1K,LUIC1R,10.35,0.0,OHL,0.2425,2.2577,0.547,464,446.0,414.0,446.0,shet_circuits,,,,,,,,,
107,CORI1P,MOSS1S,1.45,0.0,OHL,0.074,0.3248,0.075,224,211.0,189.0,211.0,shet_circuits,,,,,,,,,
108,CORI1Q,MOSS1T,1.45,0.0,OHL,0.074,0.3248,0.075,224,211.0,189.0,211.0,shet_circuits,,,,,,,,,
109,CRAI1-,CRAI1P,0.0,1.1,Cable,0.0309,0.0973,1.456,149,137.0,137.0,137.0,shet_circuits,,,,,,,,,
110,CRAI1-,CRAI1Q,0.0,1.0,Cable,0.01,0.01,0.0,145,131.0,116.0,131.0,shet_circuits,,,,,,,,,
111,CRAI1-,CRAI1R,0.0,1.1,Cable,0.0309,0.0973,1.456,149,137.0,137.0,137.0,shet_circuits,,,,,,,,,
112,CRAI1-,FOGG1Q,4.7,0.0,OHL,0.485,1.057,0.221,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
113,CRAI1-,FOGG1R,4.7,0.0,OHL,0.485,1.057,0.221,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
114,CRAI1-,REDM1R,6.8,0.0,OHL,0.48,1.53,0.34,157,146.0,126.0,146.0,shet_circuits,,,,,,,,,
115,CRAI1-,WOHI1Q,0.0,3.5,Cable,0.15,0.22,7.5,130,120.0,120.0,120.0,shet_circuits,,,,,,,,,
116,CRAI1-,WOHI1R,0.0,3.5,Cable,0.15,0.22,7.5,130,120.0,120.0,120.0,shet_circuits,,,,,,,,,
117,CRAI1P,KINT1P,17.5,0.0,OHL,0.8925,3.92,0.903,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
118,CRAI1Q,REDM1Q,6.8,0.0,OHL,0.48,1.53,0.34,157,146.0,126.0,146.0,shet_circuits,,,,,,,,,
119,CRAI1R,KINT1R,17.5,0.0,OHL,0.8925,3.92,0.903,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
120,CREA1-,CREA1B,4.0,0.0,OHL,0.2,0.828,0.224,203,193.0,176.0,193.0,shet_circuits,,,,,,,,,
121,CREA1A,CREA1B,0.0,1.4,Cable,0.0149,0.0892,2.161,306,253.0,253.0,253.0,shet_circuits,,,,,,,,,
122,CREA1A,DLCH1B,16.6,0.0,OHL,0.83,3.4362,0.93,203,193.0,176.0,193.0,shet_circuits,,,,,,,,,
123,CRSS1J,CRSS1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
124,CRSS2A,CRSS2C,0.0,1.61,Cable,0.0178,0.0531,4.45,240,240.0,240.0,240.0,shet_circuits,,,,,,,,,
125,CRSS2B,CRSS2D,0.0,1.66,Cable,0.0178,0.056,4.57,240,240.0,240.0,240.0,shet_circuits,,,,,,,,,
126,CRSS2C,HUNN2C,0.0,38.1,Cable,0.6045,1.1463,76.848,240,240.0,240.0,240.0,shet_circuits,,,,,,,,,
127,CRSS2D,HUNN2D,0.0,38.5,Cable,0.6157,1.1674,78.263,240,240.0,240.0,240.0,shet_circuits,,,,,,,,,
128,DLCH1A,DLCH1B,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
129,DLCH1A,LOCB1L,17.0,0.0,OHL,0.3992,3.7085,0.898,464,446.0,414.0,446.0,shet_circuits,,,,,,,,,
130,DOUN2-,THUS2K,15.4,0.0,OHL,0.077,0.847,3.28,965,925.0,865.0,925.0,shet_circuits,,,,,,,,,
131,DUBE1Q,MYBS1R,20.8,0.0,OHL,2.12,4.86,1.03,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
132,DUCC1J,ORRI1S,10.76,0.0,OHL,0.2526,2.3466,0.568,464,446.0,414.0,446.0,shet_circuits,,,,,,,,,
133,DUCC1K,ORRI1T,10.76,0.0,OHL,0.2526,2.3466,0.568,464,446.0,414.0,446.0,shet_circuits,,,,,,,,,
134,DUDH1Q,GLAG1Q,0.0,1.95,Cable,0.0585,0.1151,2.73,124,114.0,114.0,114.0,shet_circuits,,,,,,,,,
135,DUDH1Q,MILC1R,0.0,4.8,Cable,0.255,0.442,5.304,131,113.0,113.0,113.0,shet_circuits,,,,,,,,,
136,DUDH1R,GLAG1R,0.0,1.95,Cable,0.0585,0.1151,2.73,124,114.0,114.0,114.0,shet_circuits,,,,,,,,,
137,DUDH1R,MILC1V,0.0,4.8,Cable,0.255,0.442,5.304,131,113.0,113.0,113.0,shet_circuits,,,,,,,,,
138,DUNM1C,FARI1K,0.0,4.07,Cable,0.064,0.28,6.175,210,196.0,196.0,196.0,shet_circuits,,,,,,,,,
139,DYCE1J,DYCE1Q,1.93,0.0,OHL,0.0978,0.4332,0.33,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
140,DYCE1Q,DYCE1T,0.0,1.3,Cable,0.0455,0.0543,2.428,150,143.0,143.0,143.0,shet_circuits,,,,,,,,,
141,DYCE1R,DYCE1U,0.0,1.3,Cable,0.0455,0.0543,2.428,150,143.0,143.0,143.0,shet_circuits,,,,,,,,,
142,DYCE1T,KINT1T,10.17,0.0,OHL,0.5187,2.2781,0.525,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
143,DYCE1U,KINT1U,10.17,0.0,OHL,0.6335,2.2972,0.519,145,131.0,116.0,131.0,shet_circuits,,,,,,,,,
144,ELGI1L,ELGI1Q,0.0,1.8,Cable,0.0236,0.1477,2.956,251,252.0,252.0,252.0,shet_circuits,,,,,,,,,
145,ELGI1L,NAIR1Q,33.9,0.0,OHL,1.7289,7.5936,1.763,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
146,ELGI1M,ELGI1R,0.0,1.8,Cable,0.0236,0.1477,2.956,251,252.0,252.0,252.0,shet_circuits,,,,,,,,,
147,ELGI1M,NAIR1R,33.9,0.0,OHL,1.7289,7.5936,1.763,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
148,ELGI1Q,KEIT1-,27.4,0.0,OHL,1.3974,6.1376,1.425,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
149,ELGI1R,KEIT1-,27.4,0.0,OHL,1.3974,6.1376,1.425,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
150,ERRO1A,ERRO1J,0.0,1.0,Cable,0.01,0.01,0.0,240,240.0,240.0,240.0,shet_circuits,,,,,,,,,
151,ERRO1A,TUMM1J,0.0,1.33,Cable,0.014,0.098,2.572,300,280.0,280.0,280.0,shet_circuits,,,,,,,,,
152,ERRO1B,ERRO1K,0.0,1.0,Cable,0.01,0.01,0.0,240,240.0,240.0,240.0,shet_circuits,,,,,,,,,
153,ERRO1B,TUMM1K,0.0,1.3,Cable,0.013,0.095,2.51,300,280.0,280.0,280.0,shet_circuits,,,,,,,,,
154,ERRO1J,ERRO1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
155,ERRO1J,ERRO1T,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
156,ERRO1J,TUMB1R,1.0,0.0,OHL,0.1,0.22,0.05,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
157,ERRO1J,WHIB1A,4.87,0.0,OHL,0.4973,1.1403,0.242,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
158,ERRO1K,TUMB1Q,1.0,0.0,OHL,0.1,0.22,0.05,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
159,ERRO1K,WHIB1B,4.87,0.0,OHL,0.4973,1.1403,0.242,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
160,ERRO1T,KIIN1-,36.9,0.0,OHL,3.75,8.58,1.82,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
161,FAAR1Q,TOMT1K,7.2,0.0,OHL,0.6544,1.6631,0.361,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
162,FAAR1R,TOMT1J,7.2,0.0,OHL,0.6544,1.6631,0.361,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
163,FARI2J,FOYE2-,8.4,0.0,OHL,0.0479,0.3363,2.358,935,880.0,790.0,880.0,shet_circuits,,,,,,,,,
164,FARI2J,KNOC2J,14.9,0.0,OHL,0.0851,0.5967,4.182,935,880.0,790.0,880.0,shet_circuits,,,,,,,,,
165,FARI2K,FOYE2-,8.4,0.0,OHL,0.0479,0.3363,2.358,935,880.0,790.0,880.0,shet_circuits,,,,,,,,,
166,FARI2K,KNOC2K,14.9,0.0,OHL,0.0851,0.5967,4.182,935,880.0,790.0,880.0,shet_circuits,,,,,,,,,
167,FASN2-,FAUG2J,24.384,1.016,Composite,0.069,1.029,7.259,1910,1830.0,1710.0,1830.0,shet_circuits,,,,,,,,,
168,FAUG1-,FAUG1Q,0.0,1.0,Cable,0.01,0.012,0.002,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
169,FAUG1-,GLDO1G,0.0,6.0,Cable,0.21,0.47,5.91,127,127.0,127.0,127.0,shet_circuits,,,,,,,,,
170,FAUG1J,FAUG1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
171,FAUG1J,LAGG1Q,6.49,0.0,OHL,0.739,1.477,0.325,254,247.0,237.0,247.0,shet_circuits,,,,,,,,,
172,FAUG1K,LAGG1R,6.49,0.0,OHL,0.739,1.477,0.325,221,216.0,208.0,216.0,shet_circuits,,,,,,,,,
173,FAUG2J,FAUG2K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
174,FAUG2K,TUMM2J,77.2,0.0,OHL,0.211,3.128,22.063,1910,1830.0,1710.0,1830.0,shet_circuits,,,,,,,,,
175,FAUG4J,FAUG4K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
176,FAUG4J,MELG4J,24.01,0.0,OHL,0.0311,0.4597,14.517,2780,2670.0,2490.0,2670.0,shet_circuits,,,,,,,,,
177,FERO1-,FERO1S,5.1,0.0,OHL,0.7089,1.0659,0.265,99,92.0,79.0,92.0,shet_circuits,,,,,,,,,
178,FERO1S,TAYN1R,7.49,0.0,OHL,1.063,1.759,0.366,99,92.0,79.0,92.0,shet_circuits,,,,,,,,,
179,FIDD1B,FIDD1R,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
180,FIDD1Q,FIDD1R,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
181,FIDD1Q,FOGG1R,25.4,0.0,OHL,3.004,6.157,1.238,112,104.0,90.0,104.0,shet_circuits,,,,,,,,,
182,FINL1Q,KIIN1-,2.1,0.0,OHL,0.21,0.5,0.1,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
183,FOGG1Q,KINT1-,15.6,0.0,OHL,1.826,3.742,0.752,112,104.0,90.0,104.0,shet_circuits,,,,,,,,,
184,FOGG1Q,TARL1Q,34.6,0.0,OHL,3.12,7.98,1.7,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
185,FOGG1R,TARL1R,34.6,0.0,OHL,3.12,7.98,1.7,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
186,FRAS1Q,LUMB1Q,10.1,0.0,OHL,0.9,2.34,0.502,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
187,FRAS1R,LUMB1R,10.1,0.0,OHL,0.9,2.34,0.502,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
188,FWIL1R,LUND1-,9.3,0.0,OHL,0.849,2.16,0.463,136,129.0,118.0,129.0,shet_circuits,,,,,,,,,
189,FYRI1J,FYRI1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
190,FYRI2J,LOCB2K,35.93,0.0,OHL,0.2156,1.9762,7.617,702,665.0,599.0,665.0,shet_circuits,,,,,,,,,
191,FYRI2K,LOCB2J,35.93,0.0,OHL,0.2156,1.9762,7.617,702,665.0,599.0,665.0,shet_circuits,,,,,,,,,
192,GLEN1Q,LAGG1Q,4.8,0.0,OHL,0.546,1.132,0.232,254,247.0,237.0,247.0,shet_circuits,,,,,,,,,
193,GLFA1-,KEIT1-,29.6,0.0,OHL,3.0087,6.8969,1.466,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
194,GLKO1-,TOMT1K,0.0,3.0,Cable,0.417,0.627,0.156,99,92.0,79.0,92.0,shet_circuits,,,,,,,,,
195,GORW2-,STRB2-,10.3,0.0,OHL,0.0618,0.5665,2.184,702,665.0,599.0,665.0,shet_circuits,,,,,,,,,
196,GRIF1S,WHIB1H,14.17,0.0,OHL,1.4476,3.3191,0.704,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
197,GRIF1T,WHIB1G,14.17,0.0,OHL,1.4476,3.3191,0.704,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
198,GRUB1Q,MOSS1S,2.73,0.0,OHL,0.1392,0.6115,0.142,224,211.0,189.0,211.0,shet_circuits,,,,,,,,,
199,GRUB1R,MOSS1T,2.73,0.0,OHL,0.1392,0.6115,0.142,224,211.0,189.0,211.0,shet_circuits,,,,,,,,,
200,INNE1J,INNE1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
201,INNE1J,KNOC1J,0.0,4.57,Cable,0.1051,0.3818,6.326,158,150.0,150.0,150.0,shet_circuits,,,,,,,,,
202,INNE1K,INNE1L,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
203,INNE1L,KNOC1J,0.0,4.48,Cable,0.1042,0.3784,6.27,158,150.0,150.0,150.0,shet_circuits,,,,,,,,,
204,INNE1Q,SLKB1J,1.97,0.0,OHL,0.1005,0.4413,0.102,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
205,INNE1R,SLKB1K,1.97,0.0,OHL,0.1005,0.4413,0.102,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
206,INRU1Q,PEHG1Q,1.8,0.0,OHL,0.0918,0.4032,0.094,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
207,INRU1R,PEHG1R,1.8,0.0,OHL,0.0918,0.4032,0.094,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
208,INRU1S,PEHE1-,0.0,3.0,Cable,0.0687,0.2536,4.105,186,186.0,186.0,186.0,shet_circuits,,,,,,,,,
209,INRU1S,SFER1J,11.3,0.0,OHL,0.6,2.379,0.617,195,181.0,157.0,181.0,shet_circuits,,,,,,,,,
210,INVE1J,INVE1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
211,INVE1K,SLOY1E,21.4,0.0,OHL,2.1684,4.9712,1.051,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
212,INVR1-,INVR1A,6.18,0.0,OHL,0.6294,1.4386,0.305,132,126.0,106.0,126.0,shet_circuits,,,,,,,,,
213,INVR1-,INVR1B,6.18,0.0,OHL,0.6294,1.4386,0.305,132,126.0,106.0,126.0,shet_circuits,,,,,,,,,
214,INVR1-,SLOY1K,11.22,0.0,OHL,1.14,2.614,0.55,132,126.0,106.0,126.0,shet_circuits,,,,,,,,,
215,INVR1-,SLOY1T,5.82,0.0,OHL,0.59,1.356,0.285,132,126.0,106.0,126.0,shet_circuits,,,,,,,,,
216,INVR1A,INVR1C,0.0,4.4,Cable,0.1393,0.4267,5.615,130,130.0,130.0,130.0,shet_circuits,,,,,,,,,
217,INVR1B,INVR1D,0.0,4.4,Cable,0.1396,0.4277,5.627,130,130.0,130.0,130.0,shet_circuits,,,,,,,,,
218,INVR1C,KIIN1-,23.0,0.0,OHL,2.3423,5.3538,1.134,132,126.0,106.0,126.0,shet_circuits,,,,,,,,,
219,INVR1D,KIIN1-,23.0,0.0,OHL,2.3423,5.3538,1.134,132,126.0,106.0,126.0,shet_circuits,,,,,,,,,
220,KEIT1J,MACD1Q,37.8,0.0,OHL,3.84,8.8,1.87,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
221,KEIT1K,MACD1R,37.77,0.0,OHL,3.84,8.8,1.87,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
222,KEIT3-,KEIT3A,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
223,KIIN1-,LOCH1-,2.4,0.0,OHL,0.25,0.58,0.12,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
224,KIIN1-,SFIL1Q,21.6,0.0,OHL,2.19,5.2,1.03,111,103.0,89.0,103.0,shet_circuits,,,,,,,,,
225,KILC1Q,NANT1Q,4.2,0.0,OHL,0.59,1.03,0.19,99,92.0,79.0,92.0,shet_circuits,,,,,,,,,
226,KILC1Q,TAYN1Q,7.6000000000000005,0.0,OHL,1.07,1.78,0.37,99,92.0,79.0,92.0,shet_circuits,,,,,,,,,
227,KILO1-,LUND1-,15.2,0.0,OHL,1.054,3.441,0.775,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
228,KINT1-,KINT1B,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
229,KINT1-,KINT1P,0.0,0.27,Cable,0.01,0.0154,0.354,148,140.0,140.0,140.0,shet_circuits,,,,,,,,,
230,KINT1-,KINT1R,0.0,0.26,Cable,0.01,0.0148,0.341,148,140.0,140.0,140.0,shet_circuits,,,,,,,,,
231,KINT1-,KINT1T,0.0,0.6,Cable,0.0135,0.0343,0.787,165,141.0,141.0,141.0,shet_circuits,,,,,,,,,
232,KINT1-,KINT1U,0.0,0.6,Cable,0.0135,0.0343,0.787,165,141.0,141.0,141.0,shet_circuits,,,,,,,,,
233,KINT2J,KINT2K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
234,KINT2J,PERS2R,28.2,0.0,OHL,0.14,1.23,7.42,1090,1030.0,925.0,1030.0,shet_circuits,,,,,,,,,
235,KINT2K,PEHE2R,50.4,0.0,OHL,0.26,2.19,13.22,1090,1030.0,920.0,1030.0,shet_circuits,,,,,,,,,
236,KNOC2J,KNOC2K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
237,KNOC2J,KNOC2L,0.0,1.47,Cable,0.01,0.042,8.36,930,900.0,900.0,900.0,shet_circuits,,,,,,,,,
238,KNOC2J,KNOC2N,0.0,0.51,Cable,0.01,0.0157,3.005,850,793.0,793.0,793.0,shet_circuits,,,,,,,,,
239,KNOC2K,KNOC2M,0.0,1.29,Cable,0.01,0.037,7.336,930,900.0,900.0,900.0,shet_circuits,,,,,,,,,
240,KNOC2K,KNOC2P,0.0,0.17,Cable,0.01,0.01,1.006,850,793.0,793.0,793.0,shet_circuits,,,,,,,,,
241,KNOC2N,TOMT2K,18.6,0.0,OHL,0.093,1.023,3.962,810,765.0,685.0,765.0,shet_circuits,,,,,,,,,
242,KNOC2P,TOMT2J,18.6,0.0,OHL,0.093,1.023,3.962,810,765.0,685.0,765.0,shet_circuits,,,,,,,,,
243,LAGG1R,MILW1S,5.7,0.0,OHL,0.648,1.344,0.276,254,247.0,237.0,247.0,shet_circuits,,,,,,,,,
244,LOCB1J,LOCB1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
245,LOCB1J,LOCB1L,0.0,0.83,Cable,0.0049,0.0635,1.489,373,373.0,373.0,373.0,shet_circuits,,,,,,,,,
246,LOCB1J,SHIN1-,12.19,0.0,OHL,1.2402,2.8392,0.602,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
247,LOCB1K,LOCB1M,0.0,0.92,Cable,0.0055,0.0704,1.651,373,373.0,373.0,373.0,shet_circuits,,,,,,,,,
248,LOCB1K,SHIN1-,12.18,0.0,OHL,1.239,2.8364,0.604,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
249,LOCB2J,LOCB2K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
250,LOCB2K,STRB2-,18.9,0.0,OHL,0.1134,1.0395,4.007,702,665.0,599.0,665.0,shet_circuits,,,,,,,,,
251,LUIC1Q,ORRI1S,5.4,0.0,OHL,0.1271,1.1789,0.285,464,446.0,414.0,446.0,shet_circuits,,,,,,,,,
252,LUIC1R,ORRI1T,5.53,0.0,OHL,0.1301,1.2064,0.292,464,446.0,414.0,446.0,shet_circuits,,,,,,,,,
253,LUMB1Q,SFER1K,6.3,0.0,OHL,0.64,1.46,0.31,133,124.0,107.0,124.0,shet_circuits,,,,,,,,,
254,LUMB1Q,STRI1Q,7.9,0.0,OHL,0.71,1.84,0.395,133,124.0,107.0,124.0,shet_circuits,,,,,,,,,
255,LUMB1R,SFER1J,6.3,0.0,OHL,0.64,1.46,0.31,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
256,LUMB1R,STRI1R,7.9,0.0,OHL,0.71,1.84,0.395,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
257,LUNA1Q,TEAL1-,17.9,0.0,OHL,0.78,3.91,0.94,183,160.0,149.0,160.0,shet_circuits,,,,,,,,,
258,LUNA1R,TEAL1-,17.9,0.0,OHL,0.78,3.91,0.94,183,160.0,149.0,160.0,shet_circuits,,,,,,,,,
259,MELG1J,MELG1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
260,MELG1J,STRL1-,0.0,10.0,Cable,0.0752,0.806,18.176,317,277.0,277.0,277.0,shet_circuits,,,,,,,,,
261,MELG4J,MELG4K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
262,MELG4J,TUMM4-,53.19,0.0,OHL,0.0689,1.0183,32.161,2780,2670.0,2480.0,2670.0,shet_circuits,,,,,,,,,
263,MILC1R,MILC1S,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
264,MILC1R,MILC1T,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
265,MILC1S,MILC1V,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
266,MILC1S,TEAL1-,6.8,0.0,OHL,0.29,1.48,0.36,183,160.0,149.0,160.0,shet_circuits,,,,,,,,,
267,MILC1T,TEAL1-,6.8,0.0,OHL,0.29,1.48,0.36,183,160.0,149.0,160.0,shet_circuits,,,,,,,,,
268,MILW1Q,MILW1S,1.3,0.0,OHL,0.065,0.2691,0.073,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
269,MOSS1Q,MOSS1S,0.21,0.0,OHL,0.0191,0.0504,0.01,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
270,MOSS1R,MOSS1T,0.21,0.0,OHL,0.0191,0.0504,0.01,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
271,MOTA1Q,SHIN1-,31.2,0.0,OHL,3.37,7.72,1.64,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
272,MOTA1R,SHIN1-,31.2,0.0,OHL,3.37,7.72,1.64,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
273,MYBS1Q,SPIT1J,3.99,0.0,OHL,0.3643,0.9289,0.198,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
274,MYBS1R,SPIT1J,3.99,0.0,OHL,0.3643,0.9289,0.198,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
275,MYBS1S,SPIT1M,4.5,0.0,OHL,0.104,1.002,0.237,463,444.0,415.0,444.0,shet_circuits,,,,,,,,,
276,MYBS1T,SPIT1K,4.5,0.0,OHL,0.104,1.002,0.237,463,444.0,415.0,444.0,shet_circuits,,,,,,,,,
277,MYBS3M,MYBS3N,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
278,NAIR1Q,SLKB1L,26.33,0.0,OHL,1.3428,5.8979,1.369,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
279,NAIR1R,SLKB1M,26.33,0.0,OHL,1.3428,5.8979,1.369,241,230.0,210.0,230.0,shet_circuits,,,,,,,,,
280,NEDE2J,PEHE2-,30.04,0.0,OHL,0.1502,1.3215,7.929,1090,1030.0,925.0,1030.0,shet_circuits,,,,,,,,,
281,ORRI1Q,ORRI1S,0.0,1.0,Cable,0.01,0.01,0.0,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
282,ORRI1R,ORRI1T,0.0,1.0,Cable,0.01,0.01,0.0,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
283,PEHE2-,PEHE2Q,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
284,PEHE2-,PEHE2S,0.0,1.0,Cable,0.01,0.033,14.21,776,776.0,776.0,776.0,shet_circuits,,,,,,,,,
285,PEHE2-,PEHEMEC6,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
286,PEHE2R,PEHERSV2,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
287,PEHE2T,PEHERSV1,0.0,1.0,Cable,0.01,0.032,13.51,776,776.0,776.0,776.0,shet_circuits,,,,,,,,,
288,PEHE2U,PEHEMEC5,0.0,1.0,Cable,0.01,0.021,5.25,313,313.0,313.0,313.0,shet_circuits,,,,,,,,,
289,PEHE2V,PEHEMEC3,0.0,1.0,Cable,0.01,0.021,5.25,313,313.0,313.0,313.0,shet_circuits,,,,,,,,,
290,PEHE2W,PEHEMEC1,0.0,1.0,Cable,0.01,0.021,5.25,313,313.0,313.0,313.0,shet_circuits,,,,,,,,,
291,PEHEMEC1,PEHEMEC2,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
292,PEHEMEC1,PEHEMEC6,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
293,PEHEMEC2,PEHEMEC3,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
294,PEHEMEC2,PEHERSV2,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
295,PEHEMEC3,PEHEMEC4,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
296,PEHEMEC4,PEHEMEC5,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
297,PEHEMEC4,PEHERSV1,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
298,PEHEMEC5,PEHEMEC6,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
299,PERS1Q,PERS1R,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
300,PERS1Q,WIOW1R,0.0,3.7,Cable,0.084,0.221,5.104,155,129.0,129.0,129.0,shet_circuits,,,,,,,,,
301,PERS1R,WIOW1Q,0.0,3.7,Cable,0.084,0.221,5.104,155,129.0,129.0,129.0,shet_circuits,,,,,,,,,
302,PERS2Q,PERS2R,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
303,QUOI1-,QUOI1Q,1.6,0.0,OHL,0.12,0.28,0.05,150,142.0,128.0,142.0,shet_circuits,,,,,,,,,
304,RANN1Q,TUMB1Q,23.8,0.0,OHL,2.42,5.51,1.18,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
305,RANN1R,TUMB1R,23.8,0.0,OHL,2.42,5.51,1.18,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
306,SFEG1Q,SFEG1S,0.0,0.4,Cable,0.01,0.034,0.46,160,135.0,135.0,135.0,shet_circuits,,,,,,,,,
307,SFEG1Q,SFER1L,2.1,0.0,OHL,0.25,0.49,0.1,150,142.0,128.0,142.0,shet_circuits,,,,,,,,,
308,SFEG1R,SFEG1T,0.0,0.4,Cable,0.01,0.034,0.46,160,135.0,135.0,135.0,shet_circuits,,,,,,,,,
309,SFEG1R,SFER1M,2.1,0.0,OHL,0.25,0.49,0.1,150,142.0,128.0,142.0,shet_circuits,,,,,,,,,
310,SFEG1S,SFEG1T,0.0,1.0,Cable,0.01,0.01,0.0,100,100.0,100.0,100.0,shet_circuits,,,,,,,,,
311,SFEM1Q,SFER1L,1.9,1.1,Composite,0.382,0.557,1.871,132,122.0,106.0,122.0,shet_circuits,,,,,,,,,
312,SFEM1R,SFER1M,1.9,1.1,Composite,0.382,0.557,1.871,132,122.0,106.0,122.0,shet_circuits,,,,,,,,,
313,SFER1J,SFER1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
314,SFER1J,SFER1M,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
315,SFER1K,SFER1L,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
316,SFER1L,SFER1M,0.0,1.0,Cable,0.01,0.01,0.0,100,100.0,100.0,100.0,shet_circuits,,,,,,,,,
317,SLKB1J,SLKB1L,0.0,1.5,Cable,0.0159,0.0956,2.316,306,253.0,253.0,253.0,shet_circuits,,,,,,,,,
318,SLKB1K,SLKB1M,0.0,1.5,Cable,0.0159,0.0956,2.316,306,253.0,253.0,253.0,shet_circuits,,,,,,,,,
319,SLOY1A,SLOY1K,0.0,0.8,Cable,0.0054,0.124,1.12,213,190.0,190.0,190.0,shet_circuits,,,,,,,,,
320,SLOY1A,SLOY1M,0.49,0.01,Composite,0.05,0.1154,0.023,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
321,SLOY1B,SLOY1K,0.0,0.8,Cable,0.0054,0.124,1.12,213,190.0,190.0,190.0,shet_circuits,,,,,,,,,
322,SLOY1B,SLOY1L,0.49,0.01,Composite,0.05,0.1154,0.023,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
323,SLOY1C,SLOY1J,0.0,0.8,Cable,0.0054,0.124,1.12,213,190.0,190.0,190.0,shet_circuits,,,,,,,,,
324,SLOY1C,SLOY1N,0.6,0.0,OHL,0.0643,0.1457,0.03,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
325,SLOY1D,SLOY1J,0.0,0.8,Cable,0.0054,0.124,1.12,213,190.0,190.0,190.0,shet_circuits,,,,,,,,,
326,SLOY1D,SLOY1P,0.6,0.0,OHL,0.0643,0.1457,0.03,126,117.0,101.0,117.0,shet_circuits,,,,,,,,,
327,SLOY1E,SLOY1J,0.0,1.2,Cable,0.0082,0.186,1.68,213,190.0,190.0,190.0,shet_circuits,,,,,,,,,
328,SLOY1F,SLOY1K,0.0,1.2,Cable,0.0082,0.186,1.68,213,190.0,190.0,190.0,shet_circuits,,,,,,,,,
329,SLOY1J,SLOY1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
330,SLOY1J,SLOY1T,5.4,0.0,OHL,0.547,1.254,0.266,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
331,SPIT2J,SPIT2K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
332,SPIT2J,THUS2J,12.1,0.0,OHL,0.0605,0.6655,2.577,965,925.0,865.0,925.0,shet_circuits,,,,,,,,,
333,SPIT2K,SPIT2R,0.0,1.0,Cable,0.01,0.01,0.0,960,960.0,960.0,960.0,shet_circuits,,,,,,,,,
334,SPIT2K,THUS2K,12.1,0.0,OHL,0.0605,0.6655,2.577,965,925.0,865.0,925.0,shet_circuits,,,,,,,,,
335,STRW12,STRW1C,0.0,0.35,Cable,0.01,0.0631,0.48,200,178.0,178.0,178.0,shet_circuits,,,,,,,,,
336,TEAL2J,TEAL2K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
337,THUS1J,THUS1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
338,TOMT1J,TOMT1K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
339,TOMT1J,TOMT1M,0.0,0.14,Cable,0.29,1.59,18.77,261,237.0,237.0,237.0,shet_circuits,,,,,,,,,
340,TOMT1K,TOMT1L,0.0,0.13,Cable,0.27,1.5,17.6,261,237.0,237.0,237.0,shet_circuits,,,,,,,,,
341,TUMM2J,TUMM2K,0.0,1.0,Cable,0.01,0.01,0.0,9999,9999.0,9999.0,9999.0,shet_circuits,,,,,,,,,
342,WHIB1A,WHIB1C,0.0,2.93,Cable,0.0896,0.2773,3.437,153,140.0,140.0,140.0,shet_circuits,,,,,,,,,
343,WHIB1B,WHIB1D,0.0,2.93,Cable,0.0896,0.2773,3.437,153,140.0,140.0,140.0,shet_circuits,,,,,,,,,
344,WHIB1C,WHIB1E,3.57,0.0,OHL,0.3644,0.8355,0.177,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
345,WHIB1D,WHIB1F,3.57,0.0,OHL,0.3644,0.8355,0.177,132,123.0,106.0,123.0,shet_circuits,,,,,,,,,
346,WHIB1E,WHIB1G,0.0,0.44,Cable,0.0134,0.0416,0.515,153,140.0,140.0,140.0,shet_circuits,,,,,,,,,
347,WHIB1F,WHIB1H,0.0,0.44,Cable,0.0134,0.0416,0.515,153,140.0,140.0,140.0,shet_circuits,,,,,,,,,
348,WIOW1Q,WOHI1Q,0.0,3.4,Cable,0.075,0.29,3.908,174,147.0,147.0,147.0,shet_circuits,,,,,,,,,
349,WIOW1R,WOHI1R,0.0,3.4,Cable,0.075,0.29,3.908,174,147.0,147.0,147.0,shet_circuits,,,,,,,,,
350,AREC1-,MAHI1-,7.615,1.613,Composite,0.4363,1.668,2.5345,214.0,195.0,195.0,195.0,spt_circuits,,,,,,,,,
351,AREC3-,GLAP3-,10.79,5.931,Composite,10.2827,40.2207,0.7392,40.0,38.0,38.0,38.0,spt_circuits,,,,,,,,,
352,AUCH2-,MAHI2-,14.5,0.0,OHL,0.109,0.8301,2.9503,570.0,570.0,570.0,570.0,spt_circuits,,,,,,,,,
353,AUCW1-,HADH1-,0.0,18.0,Cable,1.83,3.88,0.96,140.0,140.0,140.0,140.0,spt_circuits,,,,,,,,,
354,AUCW1-,MAYB1-,0.0,0.07,Cable,0.0,0.009,0.0682,140.0,140.0,140.0,140.0,spt_circuits,,,,,,,,,
355,BAGA1Q,BONN1-,18.3,0.0,OHL,0.716,3.8726,0.9882,171.0,152.0,152.0,152.0,spt_circuits,,,,,,,,,
356,BAGA1Q,DRCR1Q,4.71,3.39,Composite,0.5756,1.4393,2.8779,146.0,146.0,146.0,146.0,spt_circuits,,,,,,,,,
357,BAGA1R,DRCR1Q,18.4,0.0,OHL,0.72,3.8943,0.9935,171.0,152.0,152.0,152.0,spt_circuits,,,,,,,,,
358,BAGA1R,DRCR1R,4.71,3.38,Composite,0.5752,1.4382,2.8701,146.0,146.0,146.0,146.0,spt_circuits,,,,,,,,,
359,BAIN1Q,BONN1-,7.02,0.08,Composite,0.2761,1.4801,0.4755,114.0,114.0,114.0,114.0,spt_circuits,,,,,,,,,
360,BAIN1R,BONN1-,7.02,0.28,Composite,0.2797,1.4992,0.7089,114.0,114.0,114.0,114.0,spt_circuits,,,,,,,,,
361,BLAH1-,DUNH1Q,1.15,0.0,OHL,0.0294,0.2043,0.0733,418.0,386.0,386.0,386.0,spt_circuits,,,,,,,,,
362,BLAH1-,DUNH1R,1.15,0.0,OHL,0.0294,0.2043,0.0733,466.0,430.0,418.0,430.0,spt_circuits,,,,,,,,,
363,BLAH1-,GLGL1Q,12.6,0.435,Composite,0.4848,2.7278,1.2134,134.0,123.0,123.0,123.0,spt_circuits,,,,,,,,,
364,BLAH1-,GLGL1R,12.6,0.44,Composite,0.485,2.7281,1.2195,134.0,123.0,123.0,123.0,spt_circuits,,,,,,,,,
365,BLCW3-,BLKS3-,0.0,2.801,Cable,0.3875,1.2246,0.6574,61.2,61.2,61.2,61.2,spt_circuits,,,,,,,,,
366,BLKL1-,WISH1-,5.33,6.13,Composite,0.6542,1.8052,6.2962,161.0,154.0,140.0,154.0,spt_circuits,,,,,,,,,
367,BLLX1-,LINM1Q,12.85,5.24,Composite,1.1339,3.1699,7.5599,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
368,BONB2J,DENN2-,19.894,0.0,OHL,0.054,0.7739,5.8126,1500.0,1500.0,1500.0,1500.0,spt_circuits,,,,,,,,,
369,BONB4-,DENN4-,19.894,0.0,OHL,0.0255,0.3658,12.2976,2570.0,2570.0,2508.0,2570.0,spt_circuits,,,,,,,,,
370,BONN1-,CUMB1Q,10.89,0.0,OHL,0.4305,2.4371,0.5639,135.0,135.0,135.0,135.0,spt_circuits,,,,,,,,,
371,BONN1-,CUMB1R,10.89,0.0,OHL,0.4305,2.4371,0.5639,135.0,135.0,135.0,135.0,spt_circuits,,,,,,,,,
372,BONN1-,DENN1-,4.04,0.3,parallelComposite,0.1878,0.4755,1.1901,240.0,234.0,202.0,234.0,spt_circuits,,,,,,,,,
373,BONN1-,STIR1S,3.3,13.05,Composite,0.2591,1.8255,22.5303,238.0,219.0,191.0,219.0,spt_circuits,,,,,,,,,
374,BONN1-,STIR1T,3.3,13.05,Composite,0.2591,1.8255,22.5303,238.0,219.0,191.0,219.0,spt_circuits,,,,,,,,,
375,BRAP1-,GOVA1R,0.0,6.13,Cable,0.2168,0.45,11.0073,125.0,113.0,110.0,113.0,spt_circuits,,,,,,,,,
376,BRAP1-,PAIS1R,4.52,2.19,Composite,0.1309,0.9964,3.6706,274.0,274.0,274.0,274.0,spt_circuits,,,,,,,,,
377,BROX1Q,CURR1A,10.34,0.0,OHL,0.8009,2.4722,0.505,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
378,BROX1R,CURR1B,10.34,0.0,OHL,0.8009,2.4722,0.505,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
379,BUSB2-,GIFF2Q,0.0,5.0,Cable,0.037,0.134,19.636,276.0,240.0,240.0,240.0,spt_circuits,,,,,,,,,
380,BUSB2-,GIFF2R,0.0,5.0,Cable,0.037,0.134,19.636,276.0,240.0,240.0,240.0,spt_circuits,,,,,,,,,
381,BUSB2-,NEIL2-,20.24,0.0,OHL,0.0856,0.8267,5.625,1120.0,1060.0,990.0,1060.0,spt_circuits,,,,,,,,,
382,BUSB2-,STHA2A,15.14,0.0,OHL,0.064,0.6181,4.2097,750.0,690.0,630.0,690.0,spt_circuits,,,,,,,,,
383,CATY1Q,DALM1-,0.0,4.65,Cable,0.1313,0.3018,6.1089,122.0,107.0,107.0,107.0,spt_circuits,,,,,,,,,
384,CATY1R,DALM1-,0.0,4.65,Cable,0.1313,0.3018,6.1089,122.0,107.0,107.0,107.0,spt_circuits,,,,,,,,,
385,CCSS1-,COAL1A,0.0,8.01,Cable,0.126,0.6896,13.1977,210.0,210.0,210.0,210.0,spt_circuits,,,,,,,,,
386,CCSS1-,GAWH1Q,0.0,3.691,Cable,0.058,0.3178,6.0815,210.0,210.0,210.0,210.0,spt_circuits,,,,,,,,,
387,CCSS3-,CUMH3-,0.0,1.5,Cable,0.2075,0.6558,0.3521,40.0,38.0,38.0,38.0,spt_circuits,,,,,,,,,
388,CHAP1-,DUMF1-,26.9,0.125,Composite,1.065,6.0817,1.5576,171.0,155.0,155.0,155.0,spt_circuits,,,,,,,,,
389,CHAP1-,ECCF1J,6.569,0.23,Composite,0.6009,1.515,0.651,18.0,18.0,18.0,18.0,spt_circuits,,,,,,,,,
390,CHAP1-,ECCF1K,6.569,0.185,Composite,0.6,1.5109,0.5882,21.0,21.0,21.0,21.0,spt_circuits,,,,,,,,,
391,CHAS2Q,DALM2Q,0.0,4.05,Cable,0.049,0.065,20.456,186.0,186.0,186.0,186.0,spt_circuits,,,,,,,,,
392,CHAS2R,DALM2R,0.0,4.05,Cable,0.049,0.065,20.456,186.0,186.0,186.0,186.0,spt_circuits,,,,,,,,,
393,CLYM2-,DALM2Q,4.21,0.0,OHL,0.019,0.1713,1.1692,750.0,690.0,630.0,690.0,spt_circuits,,,,,,,,,
394,CLYM2-,DALM2R,4.21,0.093,Composite,0.0193,0.1737,1.8402,695.0,560.0,500.0,560.0,spt_circuits,,,,,,,,,
395,CLYM2-,EERH2-,8.75,0.0,OHL,0.0197,0.3069,2.8023,1500.0,1500.0,1500.0,1500.0,spt_circuits,,,,,,,,,
396,CLYM2-,EKIL2Q,5.62,0.0,OHL,0.0253,0.2391,1.4927,1120.0,1060.0,990.0,1060.0,spt_circuits,,,,,,,,,
397,CLYM2-,EKIL2R,5.62,0.0,OHL,0.0253,0.2391,1.4927,1120.0,1060.0,990.0,1060.0,spt_circuits,,,,,,,,,
398,CLYN2Q,ELVA2Q,0.0,6.2,Cable,0.032,0.174,26.956,476.0,415.0,415.0,415.0,spt_circuits,,,,,,,,,
399,CLYS2R,ELVA2R,0.0,7.17,Cable,0.0445,0.1289,23.8486,291.0,245.0,245.0,245.0,spt_circuits,,,,,,,,,
400,CLYS3B,CLYS3X,0.0,0.05,Cable,0.0084,0.0315,0.0106,52.0,52.0,52.0,52.0,spt_circuits,,,,,,,,,
401,COAL1-,KYPE1-,0.0,17.09,Cable,0.3286,1.5387,24.4568,194.0,180.0,180.0,180.0,spt_circuits,,,,,,,,,
402,COAL1-,LINM1R,5.774,3.14,Composite,0.2748,1.6606,2.8754,134.0,123.0,123.0,123.0,spt_circuits,,,,,,,,,
403,COAL4-,STHA4B,21.73,0.0,OHL,0.038,0.4118,13.0101,2210.0,2130.0,1980.0,2130.0,spt_circuits,,,,,,,,,
404,COAT2Q,NEAR2Q,3.4,4.9,Composite,0.045,0.2476,17.1398,176.0,156.0,156.0,156.0,spt_circuits,,,,,,,,,
405,COAT2R,NEAR2R,3.4,4.9,Composite,0.045,0.2476,17.1398,176.0,156.0,156.0,156.0,spt_circuits,,,,,,,,,
406,COCK2-,KAIM2-,18.29,0.0,OHL,0.0779,0.756,5.0669,1120.0,1060.0,990.0,1060.0,spt_circuits,,,,,,,,,
407,COCK2-,SMEA2-,9.51,0.0,OHL,0.0405,0.3931,2.6346,1120.0,1060.0,990.0,1060.0,spt_circuits,,,,,,,,,
408,COCK4Q,ECCL4A,65.9,0.0,OHL,0.135,1.4191,35.4794,1120.0,1060.0,990.0,1060.0,spt_circuits,,,,,,,,,
409,COCK4R,ECCL4B,65.89,0.0,OHL,0.135,1.4189,35.4739,1120.0,1060.0,990.0,1060.0,spt_circuits,,,,,,,,,
410,COYL1-,COYT1T,4.37,0.27,Composite,0.4027,1.0118,0.5089,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
411,COYL1-,MAYT1T,9.14,0.57,Composite,0.8423,2.157,1.0619,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
412,COYL2-,COYW2S,1.29,0.08,Composite,0.0057,0.0515,0.4645,1500.0,1500.0,1500.0,1500.0,spt_circuits,,,,,,,,,
413,COYL2-,COYW2T,1.32,0.0,OHL,0.0058,0.0522,0.3778,1500.0,1500.0,1500.0,1500.0,spt_circuits,,,,,,,,,
414,COYL2-,NECU2-,14.3,0.0,OHL,0.0529,0.5733,4.0467,1540.0,1480.0,1380.0,1480.0,spt_circuits,,,,,,,,,
415,COYL2-,NECU2-,14.3,0.0,OHL,0.0529,0.5733,4.0467,1540.0,1480.0,1380.0,1480.0,spt_circuits,,,,,,,,,
416,COYT1T,KILS1-,15.215,4.815,Composite,1.4768,3.99,7.6706,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
417,COYT1T,MAYB1-,17.666,0.28,Composite,1.6159,4.1178,1.1779,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
418,COYW2S,KILS2-,13.37,0.0,OHL,0.0588,0.5269,3.8357,1500.0,1500.0,1500.0,1500.0,spt_circuits,,,,,,,,,
419,COYW2T,KILS2-,13.37,0.0,OHL,0.0588,0.5269,3.8357,1500.0,1500.0,1500.0,1500.0,spt_circuits,,,,,,,,,
420,CRDY3A,EWEH3-,4.736,0.35,Composite,3.8899,14.1591,0.06,45.0,39.0,39.0,39.0,spt_circuits,,,,,,,,,
421,CRDY3B,EWEH3-,4.775,0.35,Composite,3.9211,14.2732,0.0602,45.0,39.0,39.0,39.0,spt_circuits,,,,,,,,,
422,CRUA2Q,DALL2-,8.16,0.4,Composite,0.0346,0.3435,4.3204,283.0,283.0,283.0,283.0,spt_circuits,,,,,,,,,
423,CRUA2R,DALL2-,8.16,0.4,Composite,0.0346,0.3435,4.3204,283.0,283.0,283.0,283.0,spt_circuits,,,,,,,,,
424,CRYR1A,WESE1-,0.0,3.989,Cable,0.0559,0.3473,5.1163,155.0,155.0,155.0,155.0,spt_circuits,,,,,,,,,
425,CRYR4-,FALL4-,13.86,0.0,OHL,0.0184,0.2733,8.179,2470.0,2350.0,2150.0,2350.0,spt_circuits,,,,,,,,,
426,CUPA1Q,LEVT1Q,13.27,0.0,OHL,1.2026,2.9807,0.6715,143.0,142.0,128.0,142.0,spt_circuits,,,,,,,,,
427,CUPA1R,LEVT1R,13.27,0.0,OHL,1.2026,2.9807,0.6715,143.0,142.0,128.0,142.0,spt_circuits,,,,,,,,,
428,CURR1A,LING1Q,8.323,5.205,Composite,0.7926,2.2632,6.4813,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
429,CURR1B,LING1R,8.323,5.335,Composite,0.7972,2.2773,6.5941,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
430,CURR2-,KAIM2-,9.35,0.0,OHL,0.0398,0.3865,2.5902,1380.0,1320.0,1230.0,1320.0,spt_circuits,,,,,,,,,
431,CURR2-,KAIM2-,9.35,0.0,OHL,0.0398,0.3865,2.5902,1380.0,1320.0,1230.0,1320.0,spt_circuits,,,,,,,,,
432,CURR2-,SIGH2Q,1.54,1.7,Composite,0.0174,0.1034,6.0397,180.0,180.0,180.0,180.0,spt_circuits,,,,,,,,,
433,CURR2-,SIGH2R,1.54,1.67,Composite,0.0172,0.1027,5.9404,180.0,180.0,180.0,180.0,spt_circuits,,,,,,,,,
434,DALL2-,INVR2-,22.55,0.0,OHL,0.0954,0.921,6.2707,570.0,570.0,570.0,570.0,spt_circuits,,,,,,,,,
435,DALM1-,SANX1Q,0.0,5.16,Cable,0.1457,0.1955,6.7791,181.0,164.0,164.0,164.0,spt_circuits,,,,,,,,,
436,DALM1-,SANX1R,0.0,5.78,Cable,0.1632,0.2189,7.5936,181.0,164.0,164.0,164.0,spt_circuits,,,,,,,,,
437,DENN2-,LAMB2-,31.991,0.0,OHL,0.1442,1.3015,8.8844,955.0,885.0,760.0,885.0,spt_circuits,,,,,,,,,
438,DENN2-,LAMB2T,32.18,0.0,OHL,0.1451,1.3095,8.9356,955.0,880.0,760.0,880.0,spt_circuits,,,,,,,,,
439,DENN2-,LOAN2-,21.59,0.0,OHL,0.0498,0.7694,6.8256,1500.0,1500.0,1500.0,1500.0,spt_circuits,,,,,,,,,
440,DESA1Q,NECU1-,6.4,4.3,Composite,0.5652,1.7993,6.3388,167.0,160.0,147.0,160.0,spt_circuits,,,,,,,,,
441,DEVM4-,NEIL4R,28.474,0.0,OHL,0.0582,0.5967,15.8233,2000.0,1920.0,1790.0,1920.0,spt_circuits,,,,,,,,,
442,DEVM4-,WIYH4Q,28.908,0.0,OHL,0.0586,0.5888,16.3967,2000.0,1920.0,1790.0,1920.0,spt_circuits,,,,,,,,,
443,DEVO1-,STIR1T,5.8,5.816,Composite,0.3236,1.8724,7.2413,164.0,130.0,130.0,130.0,spt_circuits,,,,,,,,,
444,DEVO1-,WFIE1B,31.8,0.0,OHL,2.8944,7.5329,1.5454,162.0,154.0,141.0,154.0,spt_circuits,,,,,,,,,
445,DEWP2Q,WHHO2Q,0.0,2.48,Cable,0.0159,0.0559,7.7539,276.0,240.0,240.0,240.0,spt_circuits,,,,,,,,,
446,DEWP2R,WHHO2R,0.0,2.55,Cable,0.0164,0.0575,7.9728,276.0,240.0,240.0,240.0,spt_circuits,,,,,,,,,
447,DRUM2Q,WIYH2-,2.46,0.29,Composite,0.0113,0.1081,3.8932,120.0,120.0,120.0,120.0,spt_circuits,,,,,,,,,
448,DRUM2R,WIYH2-,2.46,0.0,OHL,0.0111,0.1001,0.6832,120.0,120.0,120.0,120.0,spt_circuits,,,,,,,,,
449,DUNB1Q,DUNB1S,0.0,0.15,Cable,0.003,0.0136,0.2094,232.0,198.0,188.0,198.0,spt_circuits,,,,,,,,,
450,DUNB1Q,INWI1Q,7.8,3.7,Composite,0.8335,1.9723,8.1951,115.0,104.0,104.0,104.0,spt_circuits,,,,,,,,,
451,DUNB1R,DUNB1T,0.0,0.15,Cable,0.003,0.0136,0.2094,232.0,198.0,188.0,198.0,spt_circuits,,,,,,,,,
452,DUNB1R,INWI1R,7.8,3.7,Composite,0.8335,1.9723,8.1951,115.0,104.0,104.0,104.0,spt_circuits,,,,,,,,,
453,DUNE1-,GALA1-,23.64,0.0,OHL,2.1456,5.5767,1.1477,164.0,151.0,127.0,151.0,spt_circuits,,,,,,,,,
454,DUNE1-,SMEA1-,17.838,0.621,Composite,1.098,3.6602,1.7709,154.0,131.0,127.0,131.0,spt_circuits,,,,,,,,,
455,DUNE3-,KEIH3-,0.0,4.7458,Cable,5.548533,4.796483,0.379822,20.77,19.99,19.99,19.99,spt_circuits,,,,,,,,,
456,DUNE3-,POGB3-,0.0,3.809,Cable,4.4534,3.8498,0.3049,21.0,20.0,20.0,20.0,spt_circuits,,,,,,,,,
457,DUNE3-,TODD3-,0.0,6.07,Cable,2.245,5.682,0.73,42.0,42.0,42.0,42.0,spt_circuits,,,,,,,,,
458,DUNF1Q,MOSM1A,10.46,0.0,OHL,0.5557,2.2694,0.5549,215.0,215.0,198.0,215.0,spt_circuits,,,,,,,,,
459,DUNF1R,MOSM1B,10.46,0.0,OHL,0.5557,2.2694,0.5549,215.0,215.0,198.0,215.0,spt_circuits,,,,,,,,,
460,DUNH1Q,DUNH1S,0.0,0.336,Cable,0.0168,0.037,0.2759,159.0,147.0,147.0,147.0,spt_circuits,,,,,,,,,
461,DUNH1Q,NECU1-,13.65,0.0,OHL,0.3486,2.4244,0.8703,484.0,458.0,418.0,458.0,spt_circuits,,,,,,,,,
462,DUNH1R,DUNH1T,0.0,0.372,Cable,0.0186,0.0409,0.3054,159.0,147.0,147.0,147.0,spt_circuits,,,,,,,,,
463,DUNH1R,NECU1-,13.65,0.0,OHL,0.3486,2.4244,0.8703,484.0,458.0,418.0,458.0,spt_circuits,,,,,,,,,
464,ECCL4A,ECCL4C,0.0,0.0,Series Capacitor,0.0,0.575,0.0,2771.0,2771.0,2771.0,2771.0,spt_circuits,,,,,,,,,
465,ECCL4B,ECCL4D,0.0,0.0,Series Capacitor,0.0,0.575,0.0,2771.0,2771.0,2771.0,2771.0,spt_circuits,,,,,,,,,
466,ECCL4C,STWB4Q,7.39,0.0,OHL,0.0063,0.1209,5.1175,2770.0,2770.0,2660.0,2770.0,spt_circuits,,,,,,,,,
467,ECCL4D,STWB4R,7.39,0.0,OHL,0.0063,0.1209,5.1175,2770.0,2770.0,2660.0,2770.0,spt_circuits,,,,,,,,,
468,EKIL2Q,EKIL2S,5.17,0.0,OHL,0.0138,0.1834,1.6594,865.0,825.0,750.0,825.0,spt_circuits,,,,,,,,,
469,EKIL2Q,STHA2A,4.79,0.0,OHL,0.0216,0.2038,1.2722,1050.0,965.0,880.0,965.0,spt_circuits,,,,,,,,,
470,EKIL2R,EKIL2T,5.17,0.108,Composite,0.0141,0.186,2.1213,480.0,405.0,405.0,405.0,spt_circuits,,,,,,,,,
471,EKIL2R,STHA2B,4.79,0.0,OHL,0.0216,0.2038,1.2722,1050.0,965.0,880.0,965.0,spt_circuits,,,,,,,,,
472,EKIS2-,NEIL2-,29.58,0.0,OHL,0.1251,1.2082,8.2207,1110.0,1030.0,885.0,1030.0,spt_circuits,,,,,,,,,
473,EKIS2-,STHA2B,5.8,0.0,OHL,0.0245,0.2366,1.614,1050.0,965.0,880.0,965.0,spt_circuits,,,,,,,,,
474,EKIS2-,WLEE2-,0.0,6.0,Cable,0.034,0.101,25.635,378.0,378.0,378.0,378.0,spt_circuits,,,,,,,,,
475,EKIS2-,WLEX2-,0.0,16.68,Cable,0.088,0.346,70.948,340.0,340.0,340.0,340.0,spt_circuits,,,,,,,,,
476,ELDE1Q,JOHN1Q,0.0,4.37,Cable,0.1229,0.4314,4.832,149.0,149.0,149.0,149.0,spt_circuits,,,,,,,,,
477,ELDE1Q,NEIL1-,3.82,0.18,Composite,0.1517,0.8271,0.4569,229.0,211.0,183.0,211.0,spt_circuits,,,,,,,,,
478,ELDE1R,JOHN1R,0.0,4.37,Cable,0.1229,0.4314,4.832,149.0,149.0,149.0,149.0,spt_circuits,,,,,,,,,
479,ELDE1R,NEIL1-,3.82,0.23,Composite,0.1523,0.8319,0.5267,229.0,211.0,183.0,211.0,spt_circuits,,,,,,,,,
480,ELVA4-,GRNA4C,65.54,0.0,OHL,0.1155,1.2673,38.8356,2210.0,2130.0,1980.0,2130.0,spt_circuits,,,,,,,,,
481,ELVA4-,MOFF4-,23.5,0.0,OHL,0.0414,0.4544,13.9258,2210.0,2130.0,1980.0,2130.0,spt_circuits,,,,,,,,,
482,ESST1-,PART1Q,0.0,6.9,Cable,0.137,0.641,9.143,210.0,200.0,190.0,200.0,spt_circuits,,,,,,,,,
483,ESST1-,WIYH1-,0.0,3.59,Cable,0.0711,0.3255,5.0111,233.0,200.0,200.0,200.0,spt_circuits,,,,,,,,,
484,ESST1Q,PART1R,0.0,6.84,Cable,0.136,0.635,9.062,203.0,190.0,190.0,190.0,spt_circuits,,,,,,,,,
485,ESST1Q,WIYH1-,0.0,3.16,Cable,0.178,0.334,7.691,203.0,190.0,190.0,190.0,spt_circuits,,,,,,,,,
486,FALL4-,SMEA4R,31.1,0.0,OHL,0.0414,0.6133,18.3526,2470.0,2350.0,2150.0,2350.0,spt_circuits,,,,,,,,,
487,FINN1Q,PART1Q,0.0,2.813,Cable,0.0563,0.1582,4.0035,171.0,152.0,152.0,152.0,spt_circuits,,,,,,,,,
488,FINN1R,PART1R,0.0,2.845,Cable,0.057,0.16,4.0491,171.0,152.0,152.0,152.0,spt_circuits,,,,,,,,,
489,GARB1Q,HELE1-,15.313,0.0,OHL,1.3875,3.4126,0.7803,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
490,GARB1R,STLE1-,26.909,0.0,OHL,2.4383,5.997,1.3713,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
491,GARB1S,GARE1S,5.03,0.0,OHL,0.4558,1.1211,0.2564,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
492,GARB1T,GARE1T,5.061,0.0,OHL,0.4586,1.1279,0.2579,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
493,GARE1S,WHTL1S,1.68,0.0,OHL,0.2125,0.3513,0.0919,100.0,94.0,80.0,94.0,spt_circuits,,,,,,,,,
494,GARE1S,WIYH1-,35.082,0.33,Composite,3.1938,7.8537,2.4208,109.0,105.0,101.0,105.0,spt_circuits,,,,,,,,,
495,GARE1T,WHTL1T,1.67,0.0,OHL,0.2112,0.3492,0.0913,100.0,94.0,80.0,94.0,spt_circuits,,,,,,,,,
