,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,Node 1 bus_id,Node 2 bus_id,Voltage (kV) Node 1,Voltage (kV) Node 2,Year,Status
405,LITT41,WTHU4E,1.847,1.853,Composite,0.0041,0.0575,21.3295,1936.0,1883.0,1666.0,1815.0,nget_circuits,410,785,400.0,400.0,,
406,LITT41,WTHU4F,1.847,1.853,Composite,0.0041,0.0575,21.3295,1936.0,1883.0,1666.0,1815.0,nget_circuits,410,788,400.0,400.0,,
407,LOFI4A,ROWD4A,26.714,0.0,OHL,0.0576,0.5347,15.3479,1590.0,1500.0,1346.0,1500.0,nget_circuits,415,586,400.0,400.0,,
408,LOFI4B,ROWD4B,26.714,0.0,OHL,0.0576,0.5347,15.3479,1590.0,1500.0,1346.0,1500.0,nget_circuits,414,584,400.0,400.0,,
409,LOVE41,NURS41,36.477,0.0,OHL,0.0396,0.6344,24.0461,2771.0,2568.0,2217.0,2568.0,nget_circuits,418,498,400.0,400.0,,
410,LOVE41,NURS4A,36.477,0.0,OHL,0.0396,0.6344,24.0461,2779.0,2568.0,2217.0,2568.0,nget_circuits,418,499,400.0,400.0,,
411,MACC41,STAL4B,31.196,0.0,OHL,0.062,0.617,18.1761,1710.0,1627.0,1488.0,1627.0,nget_circuits,422,653,400.0,400.0,,
412,MAGA21,PYLE21,6.238,0.0,OHL,0.0211,0.2537,1.7667,1204.0,1115.0,1018.0,1115.0,nget_circuits,426,556,275.0,275.0,,
413,MANN41,MANN41,0.0,0.0,Zero Length,0.0,0.0,0.0,3326.0,3160.0,2971.0,3160.0,nget_circuits,424,424,400.0,400.0,,
414,MANN41,MANN41,0.0,0.0,Zero Length,0.0,0.0,0.0,3326.0,3160.0,2971.0,3160.0,nget_circuits,424,424,400.0,400.0,,
415,MANN41,NURS4A,36.411,3.412,Composite,0.0416,0.6467,62.4474,2779.0,2568.0,2217.0,2568.0,nget_circuits,424,499,400.0,400.0,,
416,MARH41,MARH4A,0.0,0.0,Zero Length,0.0,0.0,0.0,2860.0,2860.0,2860.0,2860.0,nget_circuits,428,429,400.0,400.0,,
417,MARH42,MARH4B,0.0,0.0,Zero Length,0.0,0.0,0.0,2860.0,2860.0,2860.0,2860.0,nget_circuits,427,430,400.0,400.0,,
418,MAWO41,NURS41,7.441,0.0,OHL,0.0093,0.1281,5.0417,2423.0,2327.0,2167.0,2327.0,nget_circuits,425,498,400.0,400.0,,
419,MEDB4A,STEW41,7.0,0.0,OHL,0.0062,0.1202,4.705,3326.0,3326.0,3326.0,3326.0,nget_circuits,432,666,400.0,400.0,,
420,MEDB4B,STEW41,7.0,0.0,OHL,0.0062,0.1202,4.705,3326.0,3326.0,3326.0,3326.0,nget_circuits,431,666,400.0,400.0,,
421,MELK41,MITY41,28.101,0.0,OHL,0.0511,0.5591,16.2853,2105.0,2016.0,1867.0,2016.0,nget_circuits,434,451,400.0,400.0,,
422,MELK41,MITY41,28.052,0.0,OHL,0.051,0.5581,16.257,2105.0,2016.0,1867.0,2016.0,nget_circuits,434,451,400.0,400.0,,
423,MELK41,SEAB41,53.558,0.0,OHL,0.0598,0.9451,34.8897,2545.0,2421.0,2211.0,2421.0,nget_circuits,434,608,400.0,400.0,,
424,MIDL41,QUER4A,9.704,0.0,OHL,0.0086,0.1667,6.5225,3326.0,3160.0,2971.0,3160.0,nget_circuits,438,558,400.0,400.0,,
425,MILL42,MILL4B,0.34,0.0,OHL,0.0006,0.0068,0.197,352.0,352.0,352.0,352.0,nget_circuits,439,440,400.0,400.0,,
426,MILL4A,SUND41,13.75,0.0,OHL,0.025,0.2736,7.9687,2009.0,1911.0,1746.0,1911.0,nget_circuits,442,673,400.0,400.0,,
427,MILL4B,SUND42,13.955,1.0,Composite,0.0254,0.2777,8.0872,2009.0,1911.0,1746.0,1911.0,nget_circuits,440,671,400.0,400.0,,
428,MONF22,POPP21,37.84,0.0,OHL,0.208,2.0034,8.337,682.0,629.0,538.0,629.0,nget_circuits,452,551,275.0,275.0,,
429,MONF41,PADI41,87.848,0.0,OHL,0.1064,1.6286,54.7416,2518.0,2395.0,2188.0,2395.0,nget_circuits,458,517,400.0,400.0,,
430,NECT41,NECT4A,0.0,0.0,Zero Length,0.0,0.0,0.0,1364.0,1364.0,1250.0,1250.0,nget_circuits,464,463,400.0,400.0,,
431,NECT41,NECT4B,0.0,0.0,Zero Length,0.0,0.0,0.0,3326.0,3323.0,3100.0,3323.0,nget_circuits,464,462,400.0,400.0,,
432,NECT4A,NORM41,37.492,0.0,OHL,0.0332,0.644,25.1993,3326.0,3326.0,3317.0,3326.0,nget_circuits,463,494,400.0,400.0,,
433,NECT4A,WALP41,41.619,0.0,OHL,0.0369,0.7148,27.9739,3326.0,3299.0,3078.0,3299.0,nget_circuits,463,753,400.0,400.0,,
434,NECT4B,NORM41,37.492,0.0,OHL,0.0332,0.644,25.1993,3326.0,3258.0,3060.0,3258.0,nget_circuits,462,494,400.0,400.0,,
435,NECT4B,WALP41,41.619,0.0,OHL,0.0369,0.7148,27.9739,3326.0,3160.0,2971.0,3160.0,nget_circuits,462,753,400.0,400.0,,
436,NEEP21,PITS21,0.851,3.975,Composite,0.0214,0.1378,26.8236,419.0,419.0,381.0,381.0,nget_circuits,466,549,275.0,275.0,,
437,NEEP21,SHEC21,0.851,4.428,Composite,0.0234,0.1494,29.8542,419.0,419.0,381.0,381.0,nget_circuits,466,622,275.0,275.0,,
438,NEEP4A,STSB4B,12.801,0.0,OHL,0.0276,0.2627,7.1402,2779.0,2568.0,2217.0,2568.0,nget_circuits,465,667,400.0,400.0,,
439,NFLE41,SING41,5.941,0.0,OHL,0.0093,0.114,3.5652,2889.0,2748.0,2510.0,2748.0,nget_circuits,481,627,400.0,400.0,,
440,NFLE41,WTHU4A,7.511,0.0,OHL,0.0137,0.1494,4.3529,2004.0,1907.0,1746.0,1907.0,nget_circuits,481,783,400.0,400.0,,
441,NFLE41,WTHU4B,7.511,0.0,OHL,0.0137,0.1494,4.3529,2004.0,1907.0,1746.0,1907.0,nget_circuits,481,784,400.0,400.0,,
442,NORL2A,SHEC21,0.0,4.372,Cable,0.0192,0.1119,29.2487,419.0,419.0,381.0,381.0,nget_circuits,489,622,275.0,275.0,,
443,NORL2B,PITS21,0.0,10.751,Cable,0.0473,0.2752,71.9242,419.0,419.0,381.0,381.0,nget_circuits,487,549,275.0,275.0,,
444,NORM11,NOTR11,0.0,1.0,Cable,0.23600000000000002,0.7780020000000001,0.315,352.0,265.0,290.0,290.0,nget_circuits,491,495,132.0,132.0,,
445,NORM12,NOTR12,0.0,1.0,Cable,0.2362,0.7780020000000001,0.3149,324.0,299.0,324.0,299.0,nget_circuits,492,496,132.0,132.0,,
446,NORT21,SALH21,12.178,0.0,OHL,0.0464,0.526,3.2482,1381.0,1293.0,1197.0,1293.0,nget_circuits,485,602,275.0,275.0,,
447,NORT41,SALH42,12.206,0.0,OHL,0.022,0.2492,6.888,1831.0,1739.0,1588.0,1739.0,nget_circuits,486,604,400.0,400.0,,
448,NORT41,SPEN41,21.134,2.0,Composite,0.0276,0.4062,12.7287,2545.0,2421.0,2211.0,2421.0,nget_circuits,486,644,400.0,400.0,,
449,NORT41,SPEN42,21.134,2.0,Composite,0.0276,0.4062,12.7287,2545.0,2421.0,2211.0,2421.0,nget_circuits,486,645,400.0,400.0,,
450,OCKH21,WIEN2A,4.623,0.283,Composite,0.0216,0.202,4.2819,672.0,672.0,599.0,599.0,nget_circuits,501,813,275.0,275.0,,
451,OCKH2A,WIEN2B,4.67,0.0,OHL,0.0213,0.1977,1.2665,760.0,760.0,760.0,760.0,nget_circuits,502,815,275.0,275.0,,
452,OSBA41,THTO43,16.79,0.0,OHL,0.0182,0.292,11.0682,2779.0,2568.0,2217.0,2568.0,nget_circuits,513,694,400.0,400.0,,
453,OSBA42,THTO41,16.79,0.0,OHL,0.0182,0.292,11.0682,2771.0,2568.0,2217.0,2568.0,nget_circuits,512,693,400.0,400.0,,
454,PADI41,PEWO4B,37.608,0.0,OHL,0.0556,0.7049,23.1779,2169.0,2084.0,1940.0,2084.0,nget_circuits,517,539,400.0,400.0,,
455,PELH41,RYEH4A,23.015,0.0,OHL,0.025,0.4003,15.1704,2779.0,2568.0,2217.0,2568.0,nget_circuits,522,589,400.0,400.0,,
456,PELH41,RYEH4B,23.439,0.0,OHL,0.0254,0.4077,15.4489,2779.0,2569.0,2217.0,2569.0,nget_circuits,522,590,400.0,400.0,,
457,PELH41,SUND42,45.13,0.0,OHL,0.0487,0.752,31.2185,3180.0,3000.0,2692.0,3000.0,nget_circuits,522,671,400.0,400.0,,
458,PELH41,WYMO41,26.856,0.0,OHL,0.029,0.4469,18.6034,2771.0,2771.0,2692.0,2771.0,nget_circuits,522,840,400.0,400.0,,
459,PEMB41,SWAN41,83.975,0.0,OHL,0.0911,1.4606,55.3574,2779.0,2568.0,2217.0,2568.0,nget_circuits,527,681,400.0,400.0,,
460,PEMB41,SWAN42,84.57,0.0,OHL,0.0918,1.4709,55.7496,2779.0,2568.0,2217.0,2568.0,nget_circuits,527,677,400.0,400.0,,
461,PENM4A,PENT41,49.211,0.0,OHL,0.0645,0.9572,29.2535,2779.0,2568.0,2217.0,2568.0,nget_circuits,537,535,400.0,400.0,,
462,PENM4B,PENT41,49.211,0.0,OHL,0.0645,0.9572,29.2535,2779.0,2568.0,2217.0,2568.0,nget_circuits,536,535,400.0,400.0,,
463,PENT41,TRAW41,45.1,6.308,Composite,0.0633,0.9555,131.5497,1135.0,1135.0,992.0,992.0,nget_circuits,535,730,400.0,400.0,,
464,PENT41,WYLF41,35.24,0.0,OHL,0.0382,0.6129,23.2307,2779.0,2568.0,2217.0,2568.0,nget_circuits,535,838,400.0,400.0,,
465,PENT41,WYLF41,35.24,0.0,OHL,0.0382,0.6129,23.2307,2779.0,2568.0,2217.0,2568.0,nget_circuits,535,838,400.0,400.0,,
466,PERH11,WYLF11,19.94,0.0,OHL,0.475,4.232,1.0947,330.0,330.0,300.0,300.0,nget_circuits,533,837,132.0,132.0,,
467,PERH11,WYLF11,19.94,0.0,OHL,0.475,4.232,1.0947,333.0,331.0,304.0,307.0,nget_circuits,533,837,132.0,132.0,,
468,PEWO2A,PEWO2C,0.0,0.0,SSSC,0.0,0.476,0.0,1524.0,1524.0,1524.0,1524.0,nget_circuits,542,544,275.0,275.0,,
469,PEWO2B,PEWO2D,0.0,0.0,SSSC,0.0,0.476,0.0,1524.0,1524.0,1524.0,1524.0,nget_circuits,541,538,275.0,275.0,,
470,PEWO2C,WASF2A,23.481,0.0,OHL,0.0887,0.9606,6.6274,1521.0,1461.0,1360.0,1461.0,nget_circuits,544,767,275.0,275.0,,
471,PEWO2D,WASF2B,23.521,0.0,OHL,0.0889,0.9623,6.6386,1521.0,1461.0,1360.0,1461.0,nget_circuits,538,766,275.0,275.0,,
472,PEWO41,QUER4A,31.939,0.0,OHL,0.0498,0.6128,19.1665,3102.0,3048.0,2853.0,3048.0,nget_circuits,543,558,400.0,400.0,,
473,PEWO41,QUER4B,32.087,0.0,OHL,0.05,0.6156,19.2551,3102.0,3048.0,2853.0,3048.0,nget_circuits,543,557,400.0,400.0,,
474,PITS21,TEMP21,0.0,6.69,Cable,0.0294,0.1713,44.7561,419.0,419.0,381.0,381.0,nget_circuits,549,688,275.0,275.0,,
475,PITS21,WIBA21,0.0,2.324,Cable,0.0077,0.0581,17.337,439.0,439.0,381.0,381.0,nget_circuits,549,836,275.0,275.0,,
476,PUDM41,WHAM4A,0.0,2.17,Cable,0.002,0.0178,39.06,1282.0,1136.0,984.0,1136.0,nget_circuits,554,800,400.0,400.0,,
477,PYLE21,PYLE21,0.0,0.25,Cable,0.0004,0.0063,1.69,1204.0,1115.0,1018.0,1115.0,nget_circuits,556,556,275.0,275.0,,
478,RASS41,WALH41,72.788,5.269,parallel Composite,0.0799,1.2847,109.6583,2779.0,2568.0,2217.0,2568.0,nget_circuits,562,752,400.0,400.0,,
479,RATS41,STAY4A,43.614,0.0,OHL,0.0793,0.8678,25.2757,2147.0,2056.0,1904.0,2056.0,nget_circuits,564,659,400.0,400.0,,
480,RATS41,STOB41,26.72,0.179,Composite,0.0487,0.5326,21.4031,2147.0,2056.0,1904.0,2056.0,nget_circuits,564,669,400.0,400.0,,
481,RATS41,WILE41,21.748,0.216,Composite,0.0397,0.435,16.174,1309.0,1309.0,1067.0,1067.0,nget_circuits,564,825,400.0,400.0,,
482,RATS41,WILE41,21.684,0.0,OHL,0.0394,0.4314,12.5666,2009.0,1911.0,1746.0,1911.0,nget_circuits,564,825,400.0,400.0,,
483,RAYL41,TILB4A,20.499,0.0,OHL,0.0319,0.3933,12.3014,2213.0,2126.0,1980.0,2126.0,nget_circuits,568,709,400.0,400.0,,
484,REBR21,TOTT23,3.305,9.678,parallel Composite,0.0166,0.2027,106.1327,1205.0,1127.0,1044.0,1127.0,nget_circuits,573,721,275.0,275.0,,
485,REBR22,TOTT24,3.305,11.448,parallel Composite,0.0174,0.2151,125.3726,1205.0,1127.0,1044.0,1127.0,nget_circuits,572,724,275.0,275.0,,
486,RHIG41,SWAN41,34.34,0.0,OHL,0.0373,0.5973,22.6374,2779.0,2568.0,2217.0,2568.0,nget_circuits,574,681,400.0,400.0,,
487,ROCH21,STAL21,31.256,0.0,OHL,0.1235,1.3183,8.54,1324.0,1260.0,1151.0,1260.0,nget_circuits,577,654,275.0,275.0,,
488,ROCH21,WHGA21,11.489,0.257,Composite,0.053,0.4934,5.9105,841.0,841.0,665.0,665.0,nget_circuits,577,803,275.0,275.0,,
489,ROCH21,WHGA21,11.489,0.238,Composite,0.0529,0.4929,5.7039,419.0,419.0,404.0,404.0,nget_circuits,577,803,275.0,275.0,,
490,RYEH41,RYEH4B,0.137,0.0,OHL,0.0001,0.0024,0.0903,2779.0,2569.0,2217.0,2569.0,nget_circuits,596,590,400.0,400.0,,
491,RYEH41,WALX4A,5.324,0.0,OHL,0.0058,0.0926,3.5096,2779.0,2568.0,2217.0,2568.0,nget_circuits,596,758,400.0,400.0,,
492,RYEH4A,RYEH43,0.264,0.0,OHL,0.0004,0.0051,0.1585,2779.0,2569.0,2217.0,2569.0,nget_circuits,589,594,400.0,400.0,,
493,RYEH4A,WALX4B,5.461,0.0,OHL,0.0059,0.095,3.6,2779.0,2568.0,2217.0,2568.0,nget_circuits,589,756,400.0,400.0,,
494,RYEH4B,RYEH42,0.215,0.0,OHL,0.0003,0.0041,0.1291,2779.0,2569.0,2217.0,2569.0,nget_circuits,590,593,400.0,400.0,,
495,SAEN21,SAES21,0.484,0.0,OHL,0.0013,0.018,0.1501,1749.0,1664.0,1520.0,1664.0,nget_circuits,599,601,275.0,275.0,,
496,SALH41,SALH42,0.0,0.0,SSSC,0.0,0.125,0.0,2217.0,2217.0,2217.0,2217.0,nget_circuits,603,604,400.0,400.0,,
497,SEAB41,WHSO4A,30.426,3.89,Composite,0.0374,0.5858,97.4265,1424.0,1424.0,1424.0,1424.0,nget_circuits,608,806,400.0,400.0,,
498,SELL4A,SELL4A,0.0,0.0,Series Reactor,0.0125,1.0,0.0,1860.0,1860.0,1860.0,1860.0,nget_circuits,618,618,400.0,400.0,,
499,SELL4A,SELL4C,0.0,0.257,Cable,0.0001,0.0013,9.9716,2369.0,2369.0,1642.0,1642.0,nget_circuits,618,613,400.0,400.0,,
500,SELL4A,SELL4D,0.0,0.257,Cable,0.0001,0.0013,9.9716,2369.0,2369.0,1642.0,1642.0,nget_circuits,618,615,400.0,400.0,,
501,SELL4A,SELL4E,0.0,0.415,Cable,0.0002,0.0022,14.94,2369.0,2369.0,1642.0,1642.0,nget_circuits,618,616,400.0,400.0,,
502,SELL4A,SELL4F,0.0,0.415,Cable,0.0002,0.0022,14.94,2369.0,2369.0,1642.0,1642.0,nget_circuits,618,617,400.0,400.0,,
503,SELL4B,SELL4C,0.257,0.0,OHL,0.0004,0.0049,0.1542,3326.0,3326.0,3326.0,3326.0,nget_circuits,619,613,400.0,400.0,,
504,SELL4B,SELL4D,0.257,0.0,OHL,0.0004,0.0049,0.1542,3326.0,3326.0,3326.0,3326.0,nget_circuits,619,615,400.0,400.0,,
505,SELL4B,SELL4E,0.39,0.0,OHL,0.0006,0.0075,0.234,3326.0,3326.0,3326.0,3326.0,nget_circuits,619,616,400.0,400.0,,
506,SELL4B,SELL4F,0.39,0.0,OHL,0.0006,0.0075,0.234,3326.0,3326.0,3326.0,3326.0,nget_circuits,619,617,400.0,400.0,,
507,SHRE4A,SHRE4B,0.054,0.0,OHL,0.0001,0.001,0.0324,240.0,240.0,240.0,240.0,nget_circuits,623,625,400.0,400.0,,
508,SHUR41,TAUN41,27.0,0.0,OHL,0.0487,0.5369,15.6552,3100.0,3050.0,2960.0,3050.0,nget_circuits,626,686,400.0,400.0,,
509,SPEN41,STEW41,37.795,0.126,Composite,0.0498,0.7386,24.4993,2470.0,2350.0,2146.0,2350.0,nget_circuits,644,666,400.0,400.0,,
510,SPEN42,STEW41,37.795,0.0,OHL,0.0497,0.7368,22.4165,2470.0,2350.0,2146.0,2350.0,nget_circuits,645,666,400.0,400.0,,
511,SPLN41,WALP41,29.234,0.0,OHL,0.0272,0.5117,19.3195,3189.0,3063.0,2853.0,3063.0,nget_circuits,642,753,400.0,400.0,,
512,SSHI22,TYNE2A,7.028,0.0,OHL,0.031,0.2985,1.9072,1236.0,1176.0,1065.0,1176.0,nget_circuits,640,742,275.0,275.0,,
513,SSHI22,WBOL21,4.366,0.0,OHL,0.02,0.1848,1.1845,1175.0,1120.0,1025.0,1120.0,nget_circuits,640,773,275.0,275.0,,
514,STAL4A,THOM41,69.271,6.952,Composite,0.0793,1.2727,151.2452,1330.0,1171.0,1001.0,1171.0,nget_circuits,652,696,400.0,400.0,,
515,STAL4B,STSB4A,26.581,7.031,Composite,0.0345,0.532,124.2199,1649.0,1528.0,1399.0,1528.0,nget_circuits,653,668,400.0,400.0,,
516,STAY41,MARH4A,73.027,0.0,OHL,0.1328,1.4529,42.3252,2514.0,2439.0,2314.0,2439.0,nget_circuits,660,429,400.0,400.0,,
517,STEN11,STES11,1.0,0.0,OHL,0.026600000000000002,0.1193,0.1077,198.0,198.0,181.0,181.0,nget_circuits,663,664,132.0,132.0,,
518,SUND41,WYMO41,18.156,0.0,OHL,0.0196,0.302,12.5826,3048.0,3000.0,2692.0,3000.0,nget_circuits,673,840,400.0,400.0,,
519,SWAN41,SWAN4B,0.64,0.0,OHL,0.0014,0.0128,0.3677,3048.0,3048.0,2971.0,3048.0,nget_circuits,681,680,400.0,400.0,,
520,SWAN42,SWAN4A,0.64,0.0,OHL,0.0014,0.0128,0.3677,1389.0,1284.0,1108.0,1284.0,nget_circuits,677,675,400.0,400.0,,
521,TEMP22,WIBA21,0.0,3.607,Cable,0.0159,0.0923,24.1308,421.0,421.0,381.0,381.0,nget_circuits,690,836,275.0,275.0,,
522,THOM21,WMEL21,23.791,0.947,Composite,0.1105,1.0548,15.8849,764.0,764.0,698.0,698.0,nget_circuits,697,780,275.0,275.0,,
523,THOM2A,WMEL21,24.413,0.8,Composite,0.1126,1.0793,10.588,955.0,882.0,762.0,882.0,nget_circuits,698,780,275.0,275.0,,
524,THUR21,THUR2A,4.653,0.0,OHL,0.0488,0.1944,1.2745,551.0,512.0,442.0,512.0,nget_circuits,701,700,275.0,275.0,,
525,THUR2A,WMEL21,16.348,0.0,OHL,0.0746,0.7099,4.3235,955.0,882.0,762.0,882.0,nget_circuits,700,780,275.0,275.0,,
526,TILB21,WARL21,13.065,0.0,OHL,0.0597,0.553,3.5441,1175.0,1119.0,1023.0,1119.0,nget_circuits,705,762,275.0,275.0,,
527,TILB21,WARL21,12.897,0.0,OHL,0.059,0.5459,3.4987,1120.0,1060.0,990.0,1060.0,nget_circuits,705,762,275.0,275.0,,
528,TILB41,TILB4A,0.058,0.0,OHL,0.0001,0.0012,0.033,3102.0,3048.0,2958.0,3048.0,nget_circuits,708,709,400.0,400.0,,
529,TILB41,TILB4B,0.059,0.0,OHL,0.0001,0.0011,0.0353,3102.0,3048.0,2853.0,3048.0,nget_circuits,708,706,400.0,400.0,,
530,TOTT2A,TOTT22,0.0,0.0,Zero Length,0.0,0.0,0.0,904.0,904.0,904.0,904.0,nget_circuits,722,726,275.0,275.0,,
531,TOTT2A,TOTT24,0.0,0.0,Zero Length,0.0,0.0,0.0,950.0,950.0,830.0,830.0,nget_circuits,722,724,275.0,275.0,,
532,TOTT2B,TOTT21,0.0,0.0,Zero Length,0.0,0.0,0.0,904.0,904.0,904.0,904.0,nget_circuits,727,720,275.0,275.0,,
533,TOTT2B,TOTT23,0.0,0.0,Zero Length,0.0,0.0,0.0,950.0,950.0,830.0,830.0,nget_circuits,727,721,275.0,275.0,,
534,TRAW41,TREU4A,64.278,0.0,OHL,0.1002,1.2333,38.5731,3102.0,3048.0,2958.0,3048.0,nget_circuits,730,734,400.0,400.0,,
535,TRAW41,TREU4B,64.278,0.0,OHL,0.1002,1.2333,38.5731,3102.0,3048.0,2958.0,3048.0,nget_circuits,730,733,400.0,400.0,,
536,TREM21,USKM2A,15.048,0.0,OHL,0.0854,0.7095,3.7487,695.0,641.0,548.0,641.0,nget_circuits,732,750,275.0,275.0,,
537,TYNE21,WBOL21,11.399,0.0,OHL,0.051,0.4835,3.093,1180.0,1120.0,1020.0,1120.0,nget_circuits,740,773,275.0,275.0,,
538,USKM11,USKM12,0.0,0.0,Series Reactor,0.25,20.0,0.0,90.0,90.0,90.0,90.0,nget_circuits,748,749,132.0,132.0,,
539,USKM21,USKM2A,0.692,0.0,OHL,0.0038,0.036,0.1546,695.0,642.0,548.0,642.0,nget_circuits,751,750,275.0,275.0,,
540,USKM21,USKM2B,0.391,0.0,OHL,0.0039,0.0167,0.1052,682.0,629.0,538.0,629.0,nget_circuits,751,747,275.0,275.0,,
541,USKM21,WHSO21,5.841,0.0,OHL,0.0345,0.2401,1.6394,1005.0,956.0,874.0,956.0,nget_circuits,751,811,275.0,275.0,,
542,USKM21,WHSO22,5.849,0.0,OHL,0.0345,0.2405,1.6417,1005.0,956.0,873.0,956.0,nget_circuits,751,812,275.0,275.0,,
543,USKM2A,WHSO21,5.562,0.0,OHL,0.0306,0.289,1.2455,695.0,641.0,548.0,641.0,nget_circuits,750,811,275.0,275.0,,
544,USKM2B,WHSO22,5.851,0.0,OHL,0.0322,0.304,1.3103,682.0,629.0,538.0,629.0,nget_circuits,747,812,275.0,275.0,,
545,WBUR41,WBUR42,0.0,0.0,Series Reactor,0.0026,2.3169,0.0,1500.0,1500.0,1500.0,1500.0,nget_circuits,775,776,400.0,400.0,,
546,WHSO41,WHSO4A,0.077,0.0,OHL,0.0001,0.0013,0.0506,992.0,916.0,783.0,916.0,nget_circuits,808,806,400.0,400.0,,
547,WTHU4C,WTHU4E,0.0,0.0,Series Reactor,0.0,1.0,0.0,2400.0,2400.0,2400.0,2400.0,nget_circuits,782,785,400.0,400.0,,
548,WTHU4D,WTHU4F,0.0,0.0,Series Reactor,0.0,1.0,0.0,2400.0,2400.0,2400.0,2400.0,nget_circuits,786,788,400.0,400.0,,
549,BOLN41,LHOR4A,28.1,0.0,OHL,0.0305,0.4887,18.5239,3102.0,2935.0,2765.0,2935.0,nget_circuit_changes,56,407,400.0,400.0,2023.0,Addition
550,BRFO41,DISS4A,31.4,0.1,Composite,0.0279,0.5404,23.1059,3326.0,3326.0,3320.0,3320.0,nget_circuit_changes,69,180,400.0,400.0,2023.0,Addition
551,BRFO41,DISS4B,31.4,0.1,Composite,0.0279,0.5404,23.1059,3326.0,3326.0,3320.0,3320.0,nget_circuit_changes,69,181,400.0,400.0,2023.0,Addition
552,CELL41,DRAK41,45.012,0.0,OHL,0.0719,0.8656,27.0675,2420.0,2330.0,2170.0,2330.0,nget_circuit_changes,130,184,400.0,400.0,2023.0,Change
553,CELL41,DRAK41,45.712,0.0,OHL,0.073,0.8791,27.4871,2420.0,2330.0,2170.0,2330.0,nget_circuit_changes,130,184,400.0,400.0,2023.0,Change
554,DISS4A,NORM41,29.7,0.0,OHL,0.0263,0.5101,19.9633,3326.0,3326.0,3320.0,3320.0,nget_circuit_changes,180,494,400.0,400.0,2023.0,Addition
555,DISS4B,NORM41,29.7,0.0,OHL,0.0263,0.5101,19.9633,3326.0,3326.0,3320.0,3320.0,nget_circuit_changes,181,494,400.0,400.0,2023.0,Addition
556,HINP41,SHUR41,1.213,0.0,OHL,0.002,0.024,0.707,3100.0,3050.0,2960.0,3050.0,nget_circuit_changes,314,626,400.0,400.0,2023.0,Addition
557,LHOR4B,NINF41,23.2,0.0,OHL,0.0252,0.4035,15.2937,3102.0,2935.0,2765.0,2935.0,nget_circuit_changes,405,475,400.0,400.0,2023.0,Addition
558,SHUR41,SHUR41,0.0,0.0,Series Reactor,0,2,0,2400.0,2400.0,2400.0,2400.0,nget_circuit_changes,626,626,400.0,400.0,2023.0,Addition
559,SHUR41,TAUN42,27.0,0.0,OHL,0.0487,0.5369,15.6574,3100.0,3050.0,2960.0,3050.0,nget_circuit_changes,626,687,400.0,400.0,2023.0,Addition
560,BLYT21,BLYT22,0.0,0.0,SSSC,0,2.6446,0,1524.0,1524.0,1524.0,1524.0,nget_circuit_changes,51,50,275.0,275.0,2024.0,Addition
561,BLYT21,BLYT23,0.0,0.0,SSSC,0,2.6446,0,1524.0,1524.0,1524.0,1524.0,nget_circuit_changes,51,52,275.0,275.0,2024.0,Addition
562,BRAI4A,BULL41,12.343,0.0,OHL,0.0121,0.2133,8.2261,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,66,99,400.0,400.0,2024.0,Change
563,BRAI4B,RAYL41,33.03,0.0,OHL,0.0325,0.5709,22.0036,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,65,568,400.0,400.0,2024.0,Change
564,BRFO41,FRIS4A,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,69,249,400.0,400.0,2024.0,Addition
565,BRFO41,FRIS4B,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,69,250,400.0,400.0,2024.0,Addition
566,BRFO41,FRIS4C,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779.0,2569.0,2217.0,2569.0,nget_circuit_changes,69,247,400.0,400.0,2024.0,Addition
567,BRFO41,FRIS4D,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,69,248,400.0,400.0,2024.0,Addition
568,BRLE41,MELK41,82.134,0.0,OHL,0.1769,1.6438,47.1939,1630.0,1630.0,1490.0,1630.0,nget_circuit_changes,78,434,400.0,400.0,2024.0,Change
569,BRLE41,MELK41,81.569,0.0,OHL,0.176,1.6326,46.8641,1630.0,1630.0,1490.0,1630.0,nget_circuit_changes,78,434,400.0,400.0,2024.0,Change
570,BRWA4A,BRWA4C,4.371,0.0,OHL,0.0079,0.087,2.5326,2030.0,1930.0,1770.0,1930.0,nget_circuit_changes,83,87,400.0,400.0,2024.0,Change
571,BRWA4B,BRWA4D,4.0,0.462,Composite,0.0076,0.085,7.3611,2030.0,1930.0,1770.0,1930.0,nget_circuit_changes,81,88,400.0,400.0,2024.0,Addition
572,BRWA4C,MELK41,77.004,0.0,OHL,0.1368,1.5195,45.0234,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,87,434,400.0,400.0,2024.0,Addition
573,BRWA4C,SHUR41,14.02,0.0,OHL,0.0218,0.269,8.4136,2030.0,1930.0,1770.0,1930.0,nget_circuit_changes,87,626,400.0,400.0,2024.0,Change
574,BRWA4D,MELK41,76.264,0.0,OHL,0.1356,1.5048,44.5918,2009.0,2009.0,2009.0,2009.0,nget_circuit_changes,88,434,400.0,400.0,2024.0,Addition
575,BRWA4D,SHUR41,14.02,0.0,OHL,0.0218,0.269,8.4136,3100.0,3050.0,2960.0,3050.0,nget_circuit_changes,88,626,400.0,400.0,2024.0,Addition
576,BULL41,RAYL41,20.646,0.0,OHL,0.0203,0.3568,13.7565,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,99,568,400.0,400.0,2024.0,Change
577,ELST4A,SUND41,34.834,0.0,OHL,0.0556,0.6699,20.9635,2400.0,2300.0,2140.0,2300.0,nget_circuit_changes,208,673,400.0,400.0,2024.0,Change
578,ELST4B,SUND42,34.706,0.0,OHL,0.0554,0.6674,20.8867,1590.0,1500.0,1346.0,1500.0,nget_circuit_changes,207,671,400.0,400.0,2024.0,Change
579,FRIN4A,FRIS41,0.0,0.3,Cable,0.0002,0.0035,3.2746,2779.0,2779.0,2779.0,2779.0,nget_circuit_changes,251,246,400.0,400.0,2024.0,Addition
580,FRIN4B,FRIS4C,0.0,0.1,Cable,0,0,0,2780.0,2780.0,2780.0,2780.0,nget_circuit_changes,252,247,400.0,400.0,2024.0,Addition
581,FRIS4A,FRIS41,0.0,0.2,Cable,0.0001,0.0024,2.183,2779.0,2779.0,2779.0,2779.0,nget_circuit_changes,249,246,400.0,400.0,2024.0,Addition
582,FRIS4A,SIZE41,7.61,0.0,OHL,0.0083,0.1324,5.0166,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,249,630,400.0,400.0,2024.0,Addition
583,FRIS4B,FRIS41,0.0,0.15,Cable,0.0001,0.0018,1.6373,2779.0,2779.0,2779.0,2779.0,nget_circuit_changes,250,246,400.0,400.0,2024.0,Addition
584,FRIS4B,SIZE41,7.61,0.0,OHL,0.0083,0.1324,5.0166,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,250,630,400.0,400.0,2024.0,Addition
585,FRIS4C,LEIS4A,6.8,0.0,OHL,0.0074,0.1183,4.4826,2779.0,2569.0,2217.0,2569.0,nget_circuit_changes,247,399,400.0,400.0,2024.0,Addition
586,FRIS4D,FRIS41,0.0,0.2,Cable,0,0,0,2779.0,2779.0,2779.0,2779.0,nget_circuit_changes,248,246,400.0,400.0,2024.0,Addition
587,FRIS4D,SIZE41,7.61,0.0,OHL,0.0083,0.1324,5.0166,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,248,630,400.0,400.0,2024.0,Addition
588,GRAW4A,GRAW41,0.0,0.2,Cable,0.0001,0.0025,2.5133,3326.0,3160.0,2633.0,2813.0,nget_circuit_changes,262,261,400.0,400.0,2024.0,Addition
589,GRAW4B,GRAW42,0.0,0.2,Cable,0.0001,0.0025,2.5133,3326.0,3160.0,2633.0,2813.0,nget_circuit_changes,263,264,400.0,400.0,2024.0,Addition
590,GRAW4B,TILB42,24.942,1.805,Composite,0.0283,0.4536,52.5445,2003.0,2003.0,1939.0,2003.0,nget_circuit_changes,263,704,400.0,400.0,2024.0,Addition
591,HINP41,SAFO41,26.58,8.94,Composite,0.0421,0.5573,218.3267,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,314,606,400.0,400.0,2024.0,Addition
592,HINP41,SEAB41,57.813,8.99,Composite,0.0765,1.1045,239.9146,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,314,608,400.0,400.0,2024.0,Addition
593,HURS21,LITT2A,5.164,2.938,Composite,0.0279,0.3019,12.6277,1027.0,1002.0,807.0,1002.0,nget_circuit_changes,320,408,275.0,275.0,2024.0,Change
594,HURS21,LITT2B,5.14,2.863,Composite,0.0277,0.2987,12.3347,1027.0,1002.0,807.0,1002.0,nget_circuit_changes,320,411,275.0,275.0,2024.0,Change
595,KEAD42,WBUR42,28.425,0.0,OHL,0.0308,0.4944,18.7376,3420.0,3260.0,2980.0,3260.0,nget_circuit_changes,352,776,400.0,400.0,2024.0,Change
596,KEAD43,KEAD44,0.0,0.0,SSSC,0,1.25,0,2217.0,2217.0,2217.0,2217.0,nget_circuit_changes,355,357,400.0,400.0,2024.0,Addition
597,SAFO41,SEAB4A,31.219,0.0,OHL,0.0344,0.5467,20.4492,3190.0,3060.0,2850.0,3060.0,nget_circuit_changes,606,609,400.0,400.0,2024.0,Addition
598,TILB41,TILB42,0.0,0.0,SSSC,0,1.25,0,2217.0,2217.0,2217.0,2217.0,nget_circuit_changes,708,704,400.0,400.0,2024.0,Addition
599,TILB41,TILB43,0.0,0.0,SSSC,0,1.25,0,2217.0,2217.0,2217.0,2217.0,nget_circuit_changes,708,712,400.0,400.0,2024.0,Addition
600,TILB41,TILB44,0.0,0.0,SSSC,0,1.25,0,2217.0,2217.0,2217.0,2217.0,nget_circuit_changes,708,710,400.0,400.0,2024.0,Addition
601,BENR41,NEWX4A,0.0,4.272,Cable,0.0029,0.0571,34.5413,749.0,917.0,917.0,917.0,nget_circuit_changes,38,471,400.0,400.0,2026.0,Addition
602,BENR41,WIMB41,0.0,8.429,Cable,0.0058,0.1128,68.1528,1036.0,1091.0,1091.0,1091.0,nget_circuit_changes,38,832,400.0,400.0,2026.0,Addition
603,COTT41,KEAD4C,34.479,0.0,OHL,0.0538,0.6702,20.3774,3100.0,3050.0,2960.0,3050.0,nget_circuit_changes,158,354,400.0,400.0,2026.0,Change
604,COTT41,KEAD4D,34.628,0.0,OHL,0.054,0.673,20.467,3100.0,3050.0,2960.0,3050.0,nget_circuit_changes,158,356,400.0,400.0,2026.0,Change
605,CREB41,CREB42,0.0,0.0,Zero Length,0,0,0,1386.0,1386.0,1386.0,1386.0,nget_circuit_changes,167,174,400.0,400.0,2026.0,Addition
606,CREB41,CREB42,0.0,0.0,Zero Length,0,0,0,1386.0,1386.0,1386.0,1386.0,nget_circuit_changes,167,174,400.0,400.0,2026.0,Addition
607,CREB41,CREB42,14.835,0.0,OHL,0.0131,0.2548,9.9719,3075.0,3075.0,3075.0,3075.0,nget_circuit_changes,167,174,400.0,400.0,2026.0,Addition
608,CREB41,CREB42,14.904,0.0,OHL,0.0132,0.256,10.0181,3075.0,3075.0,3075.0,3075.0,nget_circuit_changes,167,174,400.0,400.0,2026.0,Addition
609,CREB42,THTO41,14.835,0.0,OHL,0.0131,0.2548,9.9719,3075.0,3075.0,3075.0,3075.0,nget_circuit_changes,174,693,400.0,400.0,2026.0,Addition
610,CREB42,THTO42,14.904,0.0,OHL,0.0132,0.256,10.0181,3075.0,3075.0,3075.0,3075.0,nget_circuit_changes,174,692,400.0,400.0,2026.0,Addition
611,CREB42,THTO44,29.671,0.0,OHL,0.0263,0.5096,19.9438,3075.0,2876.0,2663.0,2876.0,nget_circuit_changes,174,691,400.0,400.0,2026.0,Addition
612,HARG41,HUTT41,81.544,0.0,OHL,0.127,1.5659,48.8916,2771.0,2771.0,2771.0,2771.0,nget_circuit_changes,297,327,400.0,400.0,2026.0,Addition
613,HURS21,NEWX21,0.0,18.504,Cable,0.027,0.5237,70.7162,1058.0,1031.0,863.0,1031.0,nget_circuit_changes,320,473,275.0,275.0,2026.0,Change
614,HURS21,NEWX21,0.0,18.442,Cable,0.0269,0.5219,70.4793,1178.0,1138.0,970.0,1138.0,nget_circuit_changes,320,473,275.0,275.0,2026.0,Change
615,MILL41,MILL4A,0.34,0.0,OHL,0.0006,0.0068,0.197,2009.0,2009.0,2009.0,2009.0,nget_circuit_changes,441,442,400.0,400.0,2026.0,Change
616,NEWX4B,WIMB41,0.0,12.688,Cable,0.0087,0.1697,102.5891,942.0,1033.0,1033.0,1033.0,nget_circuit_changes,470,832,400.0,400.0,2026.0,Addition
617,PEMB41,POAB41,74.6,0.0,OHL,0.081,1.2975,49.1773,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,527,550,400.0,400.0,2026.0,Addition
618,PEMB41,SWAN41,83.854,0.0,OHL,0.091,1.4585,55.2774,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,527,681,400.0,400.0,2026.0,Change
619,POAB41,SWAN41,9.25,0.0,OHL,0.01,0.1609,6.0977,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,550,681,400.0,400.0,2026.0,Addition
620,SWAN41,WALH41,133.752,5.468,parallel Composite,0.146,2.3458,152.0578,2779.0,2568.0,2217.0,2568.0,nget_circuit_changes,681,752,400.0,400.0,2026.0,Addition
621,BLYT21,TYNE2A,16.866,0.0,OHL,0.0744,0.7164,4.5772,1360.0,1307.0,1217.0,1307.0,nget_circuit_changes,51,742,275.0,275.0,2028.0,Change
622,BRAI4A,BRFO41,41.0,8.0,Composite,0.0441,0.8075,127.9671,3326.0,3326.0,3320.0,3326.0,nget_circuit_changes,66,69,400.0,400.0,2028.0,Addition
623,BRAI4B,BRFO41,41.0,8.0,Composite,0.0442,0.8076,127.9635,3326.0,3326.0,3320.0,3326.0,nget_circuit_changes,65,69,400.0,400.0,2028.0,Addition
624,BRFO41,TWIN4A,28.419,0.0,OHL,0.0252,0.4881,19.1016,3820.0,3630.0,3320.0,3630.0,nget_circuit_changes,69,738,400.0,400.0,2028.0,Addition
625,BRFO41,TWIN4B ,28.419,0.0,OHL,0.0252,0.4881,19.1016,3820.0,3630.0,3320.0,3630.0,nget_circuit_changes,69,735,400.0,400.0,2028.0,Addition
626,BRIM4C,HACK41,13.209,0.527,Composite,0.0209,0.2597,13.6792,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,93,279,400.0,400.0,2028.0,Addition
627,BRIM4C,WALX41,5.97,0.0,OHL,0.0093,0.1145,3.5827,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,93,755,400.0,400.0,2028.0,Addition
628,BRIM4D,HACK41,13.209,0.676,Composite,0.021,0.2614,15.3056,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,91,279,400.0,400.0,2028.0,Addition
629,BRIM4D,WALX41,5.97,0.0,OHL,0.0093,0.1145,3.5827,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,91,755,400.0,400.0,2028.0,Addition
630,CARR41,DAIN41,3.352,0.0,OHL,0.0059,0.0653,1.9776,3102.0,3048.0,2958.0,3048.0,nget_circuit_changes,123,176,400.0,400.0,2028.0,Change
631,CARR41,DAIN41,2.545,0.0,OHL,0.0043,0.0496,1.5076,2169.0,2084.0,1940.0,2084.0,nget_circuit_changes,123,176,400.0,400.0,2028.0,Change
632,EGGB41,MONF42,10.37,0.0,OHL,0.0091,0.1781,6.9831,3070.0,2830.0,2420.0,2830.0,nget_circuit_changes,202,455,400.0,400.0,2028.0,Addition
633,EGGB42,MONF42,10.37,0.0,OHL,0.0091,0.1781,6.9831,3070.0,2830.0,2420.0,2830.0,nget_circuit_changes,201,455,400.0,400.0,2028.0,Addition
634,GRAI41,GRAW4A,1.845,0.0,OHL,0.0016,0.0317,1.2424,3326.0,3160.0,2633.0,2813.0,nget_circuit_changes,259,262,400.0,400.0,2028.0,Change
635,GRAI41,GRAW4B,1.845,0.244,Composite,0.0019,0.0345,3.5775,2003.0,2003.0,1939.0,2003.0,nget_circuit_changes,259,263,400.0,400.0,2028.0,Change
636,GRAW4A,KINO41,9.807,0.8,parallel Composite,0.0088,0.171,17.5792,3326.0,3160.0,2633.0,2813.0,nget_circuit_changes,262,369,400.0,400.0,2028.0,Change
637,HARG41,HUTT43,81.544,0.0,OHL,0.127,1.5659,48.8916,2771.0,2771.0,2771.0,2771.0,nget_circuit_changes,297,326,400.0,400.0,2028.0,Addition
638,HAWP21,OFFE21,9.514,0.0,OHL,0.0379,0.3948,2.6412,1093.0,1031.0,925.0,1031.0,nget_circuit_changes,305,503,275.0,275.0,2028.0,Change
639,HAWP41,NORT41,30.157,0.0,OHL,0.0327,0.5245,19.8799,2780.0,2780.0,2780.0,2780.0,nget_circuit_changes,304,486,400.0,400.0,2028.0,Addition
640,KINO41,TILB41,15.478,1.835,Composite,0.0149,0.2859,47.1231,2950.0,2950.0,2950.0,2950.0,nget_circuit_changes,369,708,400.0,400.0,2028.0,Change
641,KNAR21,TADT2A,25.0,0.0,OHL,0.1224,1.0976,6.5267,1500.0,1500.0,1300.0,1300.0,nget_circuit_changes,378,683,275.0,275.0,2028.0,Addition
642,KNAR21,TADT2B,25.0,0.0,OHL,0.1224,1.0976,6.5267,1500.0,1500.0,1300.0,1500.0,nget_circuit_changes,378,684,275.0,275.0,2028.0,Addition
643,MONF2A,TADT2A,14.18,0.0,OHL,0.0694,0.6225,3.7019,1500.0,1500.0,1300.0,1500.0,nget_circuit_changes,453,683,275.0,275.0,2028.0,Addition
644,MONF2B,TADT2B,14.18,0.6,Composite,0.0705,0.6359,10.1219,1500.0,1500.0,1300.0,1500.0,nget_circuit_changes,454,684,275.0,275.0,2028.0,Addition
645,MONF41,MONF42,0.0,0.1,Cable,0,0,0,1500.0,1500.0,1500.0,1500.0,nget_circuit_changes,458,455,400.0,400.0,2028.0,Addition
646,NORT41,OBST4A,70.35,0.0,OHL,0.1279,1.4458,39.4518,2010.0,1910.0,1750.0,1910.0,nget_circuit_changes,486,515,400.0,400.0,2028.0,Addition
647,NORT41,OBST4B,70.35,0.0,OHL,0.1279,1.4458,39.4518,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,486,514,400.0,400.0,2028.0,Addition
648,OBST4A,YORK4A,2.8,0.0,OHL,0.0051,0.0575,1.5702,1500.0,1500.0,1300.0,1300.0,nget_circuit_changes,515,842,400.0,400.0,2028.0,Addition
649,OBST4B,YORK4B,2.8,0.0,OHL,0.0051,0.0575,1.5702,1300.0,1300.0,1300.0,1300.0,nget_circuit_changes,514,841,400.0,400.0,2028.0,Addition
650,OFFE21,WBOL21,8.207,0.0,OHL,0.0327,0.3406,2.2784,1093.0,1031.0,925.0,1031.0,nget_circuit_changes,503,773,275.0,275.0,2028.0,Change
651,OSBA41,OBST4A,13.35,0.0,OHL,0.0243,0.2744,7.4866,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,513,515,400.0,400.0,2028.0,Addition
652,OSBA42,OBST4B,13.35,0.0,OHL,0.0243,0.2744,7.4866,2009.0,1911.0,1746.0,1911.0,nget_circuit_changes,512,514,400.0,400.0,2028.0,Addition
653,OVER21,POPP21,4.729,0.0,OHL,0.0257,0.2475,1.0505,680.0,630.0,540.0,630.0,nget_circuit_changes,516,551,275.0,275.0,2028.0,Addition
654,OVER21,POPP21,4.634,0.0,OHL,0.0254,0.2439,1.0211,550.0,630.0,440.0,630.0,nget_circuit_changes,516,551,275.0,275.0,2028.0,Addition
655,OVER21,TADT2A,20.176,0.0,OHL,0.0988,0.8858,5.2674,1500.0,1500.0,1300.0,1500.0,nget_circuit_changes,516,683,275.0,275.0,2028.0,Addition
656,OVER21,TADT2B,20.176,0.0,OHL,0.0988,0.8858,5.2673,1500.0,1500.0,1300.0,1500.0,nget_circuit_changes,516,684,275.0,275.0,2028.0,Addition
657,PELH41,TWIN4A ,40.882,0.0,OHL,0.0362,0.7022,27.4783,3100.0,3100.0,3100.0,3100.0,nget_circuit_changes,522,737,400.0,400.0,2028.0,Addition
658,PELH41,TWIN4B ,40.823,0.0,OHL,0.0362,0.7012,27.4387,3820.0,3630.0,3320.0,3630.0,nget_circuit_changes,522,735,400.0,400.0,2028.0,Addition
