,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,OFTO,Station,Voltage (kV),Year,Status,Wind Farm,Interconnection Type,Rated DC Voltage (kV),Rated AC Voltage (kV)
496,GARE1T,WIYH1-,34.74,0.162,Composite,3.1552,7.7595,2.0813,109.0,105.0,101.0,105.0,spt_circuits,,,,,,,,,
497,GLGL1Q,SAKN1-,0.0,9.0,Cable,0.2541,0.5842,11.0847,166.0,166.0,166.0,166.0,spt_circuits,,,,,,,,,
498,GLGL3-,SNQR3-,0.0,2.3,Cable,0.6364,2.0111,0.2699,30.0,30.0,30.0,30.0,spt_circuits,,,,,,,,,
499,GLGL3-,WHLL3-,0.0,1.2,Cable,0.332,1.752,0.1408,30.0,30.0,30.0,30.0,spt_circuits,,,,,,,,,
500,GLLU1Q,NETS1-,22.0,0.0,OHL,2.0091,5.2246,1.0696,49.0,49.0,49.0,49.0,spt_circuits,,,,,,,,,
501,GLLU1R,NETS1-,22.0,0.0,OHL,2.0091,5.2246,1.0696,57.0,57.0,57.0,57.0,spt_circuits,,,,,,,,,
502,GLNI1-,MOSM1A,1.41,0.09,Composite,0.0651,0.2344,0.3797,265.0,246.0,212.0,246.0,spt_circuits,,,,,,,,,
503,GLNI1-,MOSM1B,1.41,0.11,Composite,0.0654,0.2362,0.4421,265.0,246.0,212.0,246.0,spt_circuits,,,,,,,,,
504,GLNI1-,REDH1-,10.547,0.0,OHL,0.9555,2.3056,0.552,161.0,154.0,141.0,154.0,spt_circuits,,,,,,,,,
505,GLNI1-,WFIE1B,7.11,0.0,OHL,0.5359,1.6524,0.3546,332.0,318.0,294.0,318.0,spt_circuits,,,,,,,,,
506,GOVA1Q,HAGR1Q,0.0,4.04,Cable,0.2097,0.252,6.0812,70.0,64.0,64.0,64.0,spt_circuits,,,,,,,,,
507,GOVA1Q,PAIS1Q,4.52,4.03,Composite,0.2635,1.0894,8.2673,125.0,113.0,110.0,113.0,spt_circuits,,,,,,,,,
508,GOVA1R,HAGR1R,0.0,4.11,Cable,0.187,0.225,3.587,69.0,64.0,64.0,64.0,spt_circuits,,,,,,,,,
509,GRMO3A,GRMO3C,0.0,1.0,Cable,0.017,0.047,0.066,1000.0,1000.0,1000.0,1000.0,spt_circuits,,,,,,,,,
510,GRMO3A,GRMO3C,0.0,1.0,Cable,0.012,0.035,0.049,1000.0,1000.0,1000.0,1000.0,spt_circuits,,,,,,,,,
511,GRNA4-,GRNA4C,0.0,0.0,Series Capacitor,0.0,0.729,0.0,2771.0,2771.0,2771.0,2771.0,spt_circuits,,,,,,,,,
512,HARE1-,MOFF1-,0.0,15.33,Cable,0.304,1.375,21.563,184.0,184.0,184.0,184.0,spt_circuits,,,,,,,,,
513,HARR3-,KYPE3A,0.0,0.5,Cable,0.0692,0.2186,0.1174,40.0,38.0,38.0,38.0,spt_circuits,,,,,,,,,
514,HELE1-,WIYH1-,24.799,0.182,Composite,2.2553,5.5463,1.6125,109.0,105.0,101.0,105.0,spt_circuits,,,,,,,,,
515,HUCS4-,HUNE4-,0.0,0.675,Cable,0.0003,0.009,7.5055,1448.0,1448.0,1448.0,1448.0,spt_circuits,,,,,,,,,
516,HUCS4-,HUNE4-,0.0,0.665,Cable,0.0003,0.0089,7.3943,1448.0,1448.0,1448.0,1448.0,spt_circuits,,,,,,,,,
517,HUER4-,HUNE4-,0.0,0.25,Cable,0.0001,0.001,0.7263,2770.0,2770.0,2770.0,2770.0,spt_circuits,,,,,,,,,
518,HUER4-,HUNE4-,0.0,0.25,Cable,0.0001,0.001,0.7263,2770.0,2770.0,2770.0,2770.0,spt_circuits,,,,,,,,,
519,HUNE4-,HUNN4A,0.0,0.259,Cable,0.0008,0.0027,1.7445,607.0,607.0,607.0,607.0,spt_circuits,,,,,,,,,
520,HUNE4-,HUNN4B,0.0,0.177,Cable,0.0005,0.0019,1.1922,607.0,607.0,607.0,607.0,spt_circuits,,,,,,,,,
521,HUNE4-,NEIL4Q,35.198,0.0,OHL,0.0698,0.7107,20.1582,1390.0,1280.0,1110.0,1280.0,spt_circuits,,,,,,,,,
522,HUNE4-,NEIL4R,34.97,0.0,OHL,0.0694,0.7061,20.0274,1390.0,1280.0,1110.0,1280.0,spt_circuits,,,,,,,,,
523,HUNF1Q,KILW1R,12.85,3.06,Composite,0.6051,3.1847,6.8629,146.0,146.0,145.0,146.0,spt_circuits,,,,,,,,,
524,HUNF1R,SACO1R,8.572,3.04,Composite,0.4354,2.2253,6.6009,146.0,146.0,145.0,146.0,spt_circuits,,,,,,,,,
525,HUNN2A,HUNN2C,0.0,3.356,Cable,0.0212,0.1068,11.7957,240.0,240.0,240.0,240.0,spt_circuits,,,,,,,,,
526,HUNN2B,HUNN2D,0.0,3.413,Cable,0.0216,0.1087,11.9781,240.0,240.0,240.0,240.0,spt_circuits,,,,,,,,,
527,INVB2A,INVR2-,0.0,1.0,Cable,0.0,0.011,0.0,1000.0,1000.0,1000.0,1000.0,spt_circuits,,,,,,,,,
528,INVB2B,INVR2-,0.0,1.0,Cable,0.0,0.011,0.0,1000.0,1000.0,1000.0,1000.0,spt_circuits,,,,,,,,,
529,INVR2-,WIYH2-,55.6,0.0,OHL,0.2351,2.2709,15.4613,570.0,570.0,570.0,570.0,spt_circuits,,,,,,,,,
530,INWI1Q,TORN1-,0.0,1.15,Cable,0.038,0.061,2.365,115.0,104.0,104.0,104.0,spt_circuits,,,,,,,,,
531,INWI1R,TORN1-,0.0,1.12,Cable,0.038,0.061,2.365,115.0,104.0,104.0,104.0,spt_circuits,,,,,,,,,
532,JUNA1T,KILW1Q,12.418,0.0,OHL,0.4909,2.779,0.643,146.0,146.0,146.0,146.0,spt_circuits,,,,,,,,,
533,JUNA1T,SACO1Q,8.14,0.0,OHL,0.3218,1.8217,0.4215,151.0,151.0,151.0,151.0,spt_circuits,,,,,,,,,
534,JUNB1-,JUNV1-,1.0,0.0,OHL,0.0,0.0001,0.0,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
535,KAIM2-,SMEA2-,8.78,0.0,OHL,0.0374,0.3629,2.4323,1300.0,1230.0,1150.0,1230.0,spt_circuits,,,,,,,,,
536,KAIM2-,WHHO2Q,0.0,6.455,Cable,0.0415,0.1456,20.1821,276.0,240.0,240.0,240.0,spt_circuits,,,,,,,,,
537,KAIM2-,WHHO2R,0.0,6.297,Cable,0.0405,0.1421,19.6881,276.0,240.0,240.0,240.0,spt_circuits,,,,,,,,,
538,KAIM3-,KAIM3A,0.0,0.0,Series Reactor,0.0625,13.5546,0.0,120.0,120.0,120.0,120.0,spt_circuits,,,,,,,,,
539,KAIM3-,KAIM3B,0.0,0.0,Series Reactor,0.0624,13.55,0.0,120.0,120.0,120.0,120.0,spt_circuits,,,,,,,,,
540,KIER1Q,WIYH1-,2.089,4.183,Composite,0.3881,0.9293,7.6165,100.0,80.0,60.0,80.0,spt_circuits,,,,,,,,,
541,KIER1R,WIYH1-,2.089,4.095,Composite,0.3833,0.9197,7.4585,100.0,80.0,60.0,80.0,spt_circuits,,,,,,,,,
542,KILB1Q,WIYH1-,0.0,3.38,Cable,0.098,0.209,4.333,139.0,126.0,113.0,126.0,spt_circuits,,,,,,,,,
543,KILB1R,WIYH1-,0.0,3.29,Cable,0.115,0.199,8.02,139.0,126.0,113.0,126.0,spt_circuits,,,,,,,,,
544,KILG2-,MAHI2-,0.0,14.0,Cable,0.0719,0.2998,53.9497,352.0,290.0,290.0,290.0,spt_circuits,,,,,,,,,
545,KILS1-,MEAD1-,12.57,0.0,OHL,0.874,2.581,2.166,162.0,154.0,141.0,154.0,spt_circuits,,,,,,,,,
546,KILS2-,KILT2Q,3.56,0.29,Composite,0.0175,0.154,2.0858,204.0,177.0,177.0,177.0,spt_circuits,,,,,,,,,
547,KILS2-,KILT2R,3.56,0.33,Composite,0.0178,0.1548,2.24,204.0,177.0,177.0,177.0,spt_circuits,,,,,,,,,
548,KILS4-,STHA4A,34.948,0.0,OHL,0.0712,0.7173,19.8386,2000.0,1920.0,1790.0,1920.0,spt_circuits,,,,,,,,,
549,KILS4T,STHA4B,34.948,0.0,OHL,0.0712,0.7173,19.8386,2000.0,1920.0,1790.0,1920.0,spt_circuits,,,,,,,,,
550,KILW1Q,MEAD1-,13.8,0.0,OHL,0.7331,2.9941,0.732,146.0,146.0,138.0,146.0,spt_circuits,,,,,,,,,
551,KILW1R,MEAD1-,13.8,0.0,OHL,0.7331,2.9941,0.732,146.0,146.0,138.0,146.0,spt_circuits,,,,,,,,,
552,LAMB2-,LAMB2T,0.001,0.0,OHL,0.0,0.0,0.0,1120.0,1060.0,990.0,1060.0,spt_circuits,,,,,,,,,
553,LAMB2-,PORD2Q,3.94,0.0,OHL,0.0182,0.1701,1.0531,955.0,885.0,760.0,885.0,spt_circuits,,,,,,,,,
554,LAMB2-,PORD2R,3.94,0.177,Composite,0.0192,0.1721,2.1551,300.0,300.0,300.0,300.0,spt_circuits,,,,,,,,,
555,LEVE1Q,LEVT1Q,2.16,0.0,OHL,0.1957,0.4852,0.1093,143.0,142.0,128.0,142.0,spt_circuits,,,,,,,,,
556,LEVE1R,LEVT1R,2.26,0.0,OHL,0.2048,0.5083,0.1143,143.0,142.0,128.0,142.0,spt_circuits,,,,,,,,,
557,LEVT1Q,REDH1-,8.61,0.0,OHL,0.7803,1.9339,0.4357,143.0,142.0,128.0,142.0,spt_circuits,,,,,,,,,
558,LEVT1R,WFIE1B,18.707,0.0,OHL,1.588,4.18,0.9537,143.0,142.0,128.0,142.0,spt_circuits,,,,,,,,,
559,LOAN2-,WFIE2-,29.169,0.154,Composite,0.1319,1.2141,9.3165,760.0,620.0,620.0,620.0,spt_circuits,,,,,,,,,
560,MAHI3-,TRLO3-,8.722,5.5,Composite,12.1114,32.1139,0.6017,40.0,30.0,30.0,30.0,spt_circuits,,,,,,,,,
561,MAYB1-,MAYT1T,12.59,0.31,Composite,1.1567,3.0101,0.9444,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
562,MEAD1-,MEAD1Q,0.0,1.0,Cable,0.023,0.032,0.314,100.0,100.0,100.0,100.0,spt_circuits,,,,,,,,,
563,MEAD1-,MEAD1R,0.0,1.0,Cable,0.023,0.032,0.314,100.0,100.0,100.0,100.0,spt_circuits,,,,,,,,,
564,MINN3-,MOFF3A,0.0,12.34,Cable,4.1636,17.1281,1.314,31.0,29.0,29.0,29.0,spt_circuits,,,,,,,,,
565,MOFF4-,MOFF4C,0.0,0.0,Series Capacitor,0.0,0.729,0.0,2771.0,2771.0,2771.0,2771.0,spt_circuits,,,,,,,,,
566,MOSH1Q,MOSM1A,0.0,1.03,Cable,0.048,0.063,2.012,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
567,MOSH1R,MOSM1B,0.0,0.96,Cable,0.044,0.057,1.826,132.0,123.0,106.0,123.0,spt_circuits,,,,,,,,,
568,NEAR2R,WISH2-,16.1,0.0,OHL,0.0726,0.655,4.4712,285.0,285.0,285.0,285.0,spt_circuits,,,,,,,,,
569,NECU1-,SOKY1-,0.0,4.5,Cable,0.0292,0.2677,7.8824,242.0,223.0,192.0,223.0,spt_circuits,,,,,,,,,
570,NEIL1-,NEIL1C,0.0,0.32,Cable,0.0,0.0126,0.0,416.0,389.0,389.0,389.0,spt_circuits,,,,,,,,,
571,NEIL1-,PAIS1Q,8.29,0.29,Composite,0.1643,1.4877,1.704,268.0,268.0,268.0,268.0,spt_circuits,,,,,,,,,
572,NEIL1-,PAIS1R,8.31,0.31,Composite,0.1648,1.493,1.7861,268.0,268.0,268.0,268.0,spt_circuits,,,,,,,,,
573,NEIL2-,NEIL2C,0.0,0.2,Cable,0.0007,0.003,1.492,1140.0,945.0,945.0,945.0,spt_circuits,,,,,,,,,
574,NEIL2-,WIYH2R,25.453,0.0,OHL,0.1093,1.0873,6.9047,1380.0,1320.0,1230.0,1320.0,spt_circuits,,,,,,,,,
575,PAIS1Q,PAIS1S,1.87,0.0,OHL,0.0366,0.3302,0.1197,460.0,425.0,365.0,425.0,spt_circuits,,,,,,,,,
576,PAIS1R,PAIS1T,1.87,0.0,OHL,0.0366,0.3302,0.1197,460.0,425.0,365.0,425.0,spt_circuits,,,,,,,,,
577,POOB2Q,SHRU2Q,0.0,4.96,Cable,0.032,0.103,30.572,270.0,270.0,270.0,270.0,spt_circuits,,,,,,,,,
578,POOB2Q,SMEA2-,7.79,0.19,Composite,0.0335,0.3227,2.9788,360.0,300.0,240.0,300.0,spt_circuits,,,,,,,,,
579,POOB2R,SHRU2R,0.0,4.96,Cable,0.032,0.103,30.572,270.0,270.0,270.0,270.0,spt_circuits,,,,,,,,,
580,POOB2R,SMEA2-,7.79,0.19,Composite,0.0335,0.3227,2.9788,360.0,300.0,240.0,300.0,spt_circuits,,,,,,,,,
581,PORD2Q,WGEO2Q,0.0,1.83,Cable,0.017,0.056,12.236,305.0,198.0,198.0,198.0,spt_circuits,,,,,,,,,
582,PORD2R,WGEO2R,0.0,2.15,Cable,0.014,0.049,10.691,305.0,198.0,198.0,198.0,spt_circuits,,,,,,,,,
583,REDH1-,WFIE1A,10.097,0.0,OHL,0.8077,2.2461,0.5179,157.0,152.0,141.0,152.0,spt_circuits,,,,,,,,,
584,STIR1S,WFIE1A,37.6,5.816,Composite,3.218,9.4053,8.7867,162.0,130.0,130.0,130.0,spt_circuits,,,,,,,,,
585,STLE1-,WIYH1-,12.892,0.291,Composite,1.1813,2.9041,1.2141,109.0,105.0,101.0,105.0,spt_circuits,,,,,,,,,
586,WHTB1S,WHTL1S,2.05,0.0,OHL,0.2593,0.4287,0.1121,100.0,94.0,80.0,94.0,spt_circuits,,,,,,,,,
587,WHTB1T,WHTL1T,2.05,0.0,OHL,0.2593,0.4287,0.1121,100.0,94.0,80.0,94.0,spt_circuits,,,,,,,,,
588,WIYH2-,WIYH2R,0.0,0.0,Series Reactor,0.005,1.5,0.0,1000.0,1000.0,1000.0,1000.0,spt_circuits,,,,,,,,,
589,ABHA4A,EXET41,48.785,0.0,OHL,0.0778,0.9831,27.9792,2078,2078.0,2078.0,2078.0,nget_circuits,,,,,,,,,
590,ABHA4A,LAGA41,26.121,0.0,OHL,0.0417,0.5027,15.6941,2423,2327.0,2168.0,2327.0,nget_circuits,,,,,,,,,
591,ABHA4B,EXET41,49.051,0.0,OHL,0.0783,0.9885,28.1313,1389,1284.0,1108.0,1284.0,nget_circuits,,,,,,,,,
592,ABHA4B,LAGA41,26.121,0.0,OHL,0.0417,0.5027,15.6941,1389,1284.0,1108.0,1284.0,nget_circuits,,,,,,,,,
593,ABTH21,COWT2A,13.318,0.0,OHL,0.0503,0.5449,3.758,932,879.0,790.0,879.0,nget_circuits,,,,,,,,,
594,ABTH21,PYLE21,35.388,0.0,OHL,0.1819,1.4523,9.9528,932,879.0,790.0,879.0,nget_circuits,,,,,,,,,
595,ABTH21,TREM21,46.451,0.0,OHL,0.2267,2.1393,11.8321,682,629.0,538.0,629.0,nget_circuits,,,,,,,,,
596,ABTH21,UPPB21,26.996,0.0,OHL,0.1234,1.1426,7.3237,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
597,ABTH21,UPPB22,27.035,0.547,Composite,0.1245,1.1595,13.2801,772,772.0,595.0,595.0,nget_circuits,,,,,,,,,
598,ALDW21,BRIN21,17.961,0.0,OHL,0.1442,0.7628,4.8487,626,591.0,535.0,591.0,nget_circuits,,,,,,,,,
599,ALDW21,WMEL21,8.96,0.0,OHL,0.0409,0.3891,2.3695,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
600,ALVE4A,INDQ41,97.176,0.0,OHL,0.2121,1.9367,56.1415,1389,1284.0,1108.0,1284.0,nget_circuits,,,,,,,,,
601,ALVE4A,TAUN41,73.293,0.0,OHL,0.117,1.477,42.0344,1389,1284.0,1108.0,1284.0,nget_circuits,,,,,,,,,
602,ALVE4B,INDQ41,97.294,0.0,OHL,0.2123,1.9391,56.209,1389,1284.0,1108.0,1284.0,nget_circuits,,,,,,,,,
603,ALVE4B,TAUN42,73.298,0.0,OHL,0.117,1.4771,42.0372,1389,1284.0,1108.0,1284.0,nget_circuits,,,,,,,,,
604,AMEM4A,ECLA41,35.315,0.0,OHL,0.0642,0.7026,20.4666,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
605,AMEM4A,IVER4A,20.256,0.0,OHL,0.0368,0.403,11.7392,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
606,AMEM4B,ECLA41,35.315,0.0,OHL,0.0642,0.7026,20.4666,2032,1933.0,1766.0,1933.0,nget_circuits,,,,,,,,,
607,AMEM4B,IVER4B,20.256,0.0,OHL,0.0368,0.403,11.7392,2032,1933.0,1766.0,1933.0,nget_circuits,,,,,,,,,
608,AXMI41,CHIC4A,30.7,8.8,Composite,0.0379,0.6609,130.8219,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
609,AXMI41,EXET41,36.184,0.0,OHL,0.0404,0.6915,21.9115,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
610,BAGB21,MAGA21,12.629,1.389,parallel Composite,0.0435,0.5216,17.0509,1204,1115.0,1018.0,1115.0,nget_circuits,,,,,,,,,
611,BAGB21,SWAN21,18.21,1.439,parallel Composite,0.0625,0.7488,19.1165,1548,1548.0,1431.0,1431.0,nget_circuits,,,,,,,,,
612,BARK21,REBR22,10.879,0.0,OHL,0.0411,0.4451,3.0706,1129,1081.0,1000.0,1081.0,nget_circuits,,,,,,,,,
613,BARK22,REBR21,10.854,0.0,OHL,0.041,0.4441,3.0636,1205,1127.0,1044.0,1127.0,nget_circuits,,,,,,,,,
614,BARK41,CHUE4A,13.654,0.0,OHL,0.0213,0.2629,8.1589,3102,3048.0,2958.0,3048.0,nget_circuits,,,,,,,,,
615,BARK41,CHUE4B,13.654,0.0,OHL,0.0213,0.2629,8.1589,3102,3048.0,2958.0,3048.0,nget_circuits,,,,,,,,,
616,BARK41,WHAM41,9.662,0.124,Composite,0.0156,0.1915,10.4541,2009,1909.0,1710.0,1909.0,nget_circuits,,,,,,,,,
617,BARK41,WHAM41,9.662,0.0,OHL,0.0155,0.191,5.6429,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
618,BARK41,WTHU4A,15.872,0.0,OHL,0.0289,0.3158,9.1985,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
619,BARK41,WTHU4B,15.872,0.0,OHL,0.0289,0.3158,9.1985,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
620,BEDD21,CHSI21,17.836,0.286,Composite,0.068,0.7365,7.9729,944,882.0,762.0,835.0,nget_circuits,,,,,,,,,
621,BEDD21,WIMB21,8.5,0.968,Composite,0.0409,0.3915,11.7005,859,827.0,623.0,694.0,nget_circuits,,,,,,,,,
622,BEDD22,CHSI21,17.836,0.137,Composite,0.0677,0.7328,6.4221,762,762.0,662.0,662.0,nget_circuits,,,,,,,,,
623,BEDD23,WIMB2A,8.5,0.582,Composite,0.0398,0.3821,8.4754,995,930.0,728.0,806.0,nget_circuits,,,,,,,,,
624,BEDD4A,ROWD42,0.0,10.1,Cable,0.0071,0.1292,121.8435,1275,1213.0,1084.0,1213.0,nget_circuits,,,,,,,,,
625,BEDD4B,ROWD41,0.0,10.1,Cable,0.0069,0.1275,124.3819,1275,1213.0,1084.0,1213.0,nget_circuits,,,,,,,,,
626,BESW21,COVE21,18.668,0.0,OHL,0.0853,0.7901,5.0645,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
627,BESW21,COVE21,18.668,0.0,OHL,0.0853,0.7901,5.0645,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
628,BESW21,FECK21,35.814,0.0,OHL,0.1425,1.5095,9.7917,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
629,BESW21,OCKH21,56.939,0.731,Composite,0.2318,2.4208,22.7971,819,819.0,638.0,638.0,nget_circuits,,,,,,,,,
630,BICF41,SPLN41,20.109,0.0,OHL,0.0191,0.355,13.187,3156,3032.0,2823.0,3032.0,nget_circuits,,,,,,,,,
631,BICF41,WALP41,37.775,0.0,OHL,0.0335,0.6488,25.3895,3189,3063.0,2853.0,3063.0,nget_circuits,,,,,,,,,
632,BICF41,WBUR41,65.55,0.0,OHL,0.0581,1.1259,44.059,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
633,BICF41,WBUR42,65.55,0.0,OHL,0.0581,1.1259,44.059,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
634,BIRK21,CAPE21,15.448,0.0,OHL,0.0703,0.6839,4.0052,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
635,BIRK21,CAPE21,15.448,0.0,OHL,0.0703,0.6839,4.0052,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
636,BIRK21,LISD2A,0.0,12.891,Cable,0.0271,0.2978,125.0427,817,817.0,739.0,739.0,nget_circuits,,,,,,,,,
637,BISW21,FECK21,22.83,0.0,OHL,0.0938,0.9633,6.2301,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
638,BISW21,KITW21,27.111,0.0,OHL,0.1054,1.1236,7.5448,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
639,BISW21,KITW21,24.226,0.0,OHL,0.0932,1.0024,6.7545,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
640,BISW21,PENN21,30.172,0.0,OHL,0.1233,1.2726,8.2379,1040,1031.0,762.0,762.0,nget_circuits,,,,,,,,,
641,BLYT21,STEW21,26.779,0.0,OHL,0.1472,1.3916,5.9965,682,629.0,538.0,629.0,nget_circuits,,,,,,,,,
642,BLYT21,STEW21,26.711,0.0,OHL,0.1469,1.388,5.9813,682,629.0,538.0,629.0,nget_circuits,,,,,,,,,
643,BLYT21,TYNE21,16.818,0.0,OHL,0.0742,0.7144,4.5642,1360,1310.0,1220.0,1310.0,nget_circuits,,,,,,,,,
644,BLYT41,MEDB4A,26.636,0.121,Composite,0.0426,0.514,18.0175,2199,2092.0,1911.0,2092.0,nget_circuits,,,,,,,,,
645,BLYT41,MEDB4B,26.636,0.49,Composite,0.0429,0.5194,24.1171,2199,2092.0,1911.0,2092.0,nget_circuits,,,,,,,,,
646,BODE41,PENM4A,0.0,0.8,Cable,0.0008,0.0094,7.6404,1056,1056.0,980.0,980.0,nget_circuits,,,,,,,,,
647,BODE41,PENM4B,0.5,0.0,OHL,0.0005,0.0087,0.3284,2771,2695.0,2510.0,2695.0,nget_circuits,,,,,,,,,
648,BOLN41,LOVE41,64.774,0.0,OHL,0.0703,1.1266,42.6998,3102,2935.0,2765.0,2935.0,nget_circuits,,,,,,,,,
649,BOLN41,LOVE41,64.774,0.0,OHL,0.0703,1.1266,42.6998,2771,2771.0,2765.0,2771.0,nget_circuits,,,,,,,,,
650,BOLN41,NINF41,51.404,0.0,OHL,0.0558,0.8941,33.8862,3102,2935.0,2765.0,2935.0,nget_circuits,,,,,,,,,
651,BOTW41,CHIL41,7.479,0.0,OHL,0.0066,0.1285,5.027,3341,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
652,BOTW41,LOVE41,14.672,0.0,OHL,0.013,0.252,9.8617,3341,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
653,BRAW21,ELLA21,16.802,0.081,Composite,0.0769,0.7134,5.4384,762,762.0,619.0,619.0,nget_circuits,,,,,,,,,
654,BRAW21,KIRK21,17.279,4.547,Composite,0.0844,0.855,54.1379,762,762.0,619.0,619.0,nget_circuits,,,,,,,,,
655,BRAW21,MONF21,51.155,0.0,OHL,0.1174,1.8824,15.9388,1204,1115.0,1018.0,1115.0,nget_circuits,,,,,,,,,
656,BRAW4A,PADI41,59.3,0.0,OHL,0.0754,1.1321,35.9226,2470,2350.0,2146.0,2350.0,nget_circuits,,,,,,,,,
657,BRED21,MACC21,19.612,0.0,OHL,0.0768,0.8127,5.4608,948,882.0,753.0,753.0,nget_circuits,,,,,,,,,
658,BRED21,SMAN21,10.004,5.629,parallel Composite,0.0513,0.4604,46.762,865,865.0,749.0,749.0,nget_circuits,,,,,,,,,
659,BRED21,STAL21,15.054,0.0,OHL,0.0665,0.6343,4.1113,1093,1031.0,925.0,1031.0,nget_circuits,,,,,,,,,
660,BRFO41,NORM41,61.576,0.1,Composite,0.0983,1.242,37.3151,1590,1500.0,1346.0,1500.0,nget_circuits,,,,,,,,,
661,BRFO41,NORM41,61.576,0.1,Composite,0.0983,1.242,37.3151,1590,1500.0,1346.0,1500.0,nget_circuits,,,,,,,,,
662,BRIM2A,TOTT23,7.437,0.311,Composite,0.0345,0.3234,5.3982,1085,1031.0,925.0,1031.0,nget_circuits,,,,,,,,,
663,BRIM2A,WALX22,5.865,0.0,OHL,0.0268,0.2482,1.5911,1093,1031.0,925.0,1031.0,nget_circuits,,,,,,,,,
664,BRIM2B,TOTT22,7.305,0.393,Composite,0.0341,0.3201,6.2537,1085,1031.0,925.0,1031.0,nget_circuits,,,,,,,,,
665,BRIM2B,WALX22,5.997,0.0,OHL,0.0274,0.2538,1.6269,1093,1031.0,925.0,1031.0,nget_circuits,,,,,,,,,
666,BRIN21,CHTE21,22.464,0.22,Composite,0.0519,0.8305,9.3505,934,934.0,753.0,753.0,nget_circuits,,,,,,,,,
667,BRIN21,JORD21,13.257,1.489,Composite,0.0647,0.5918,16.0432,557,557.0,499.0,499.0,nget_circuits,,,,,,,,,
668,BRIN21,NORL2A,13.257,2.845,Composite,0.0708,0.6085,24.8202,419,419.0,381.0,381.0,nget_circuits,,,,,,,,,
669,BRIN21,TEMP21,2.757,0.0,OHL,0.0126,0.117,0.7458,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
670,BRIN21,TEMP22,2.757,0.0,OHL,0.0126,0.117,0.7458,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
671,BRIN22,CHTE21,22.375,0.0,OHL,0.0513,0.8236,6.9689,1204,1115.0,1018.0,1115.0,nget_circuits,,,,,,,,,
672,BRIN22,THUR21,5.704,0.0,OHL,0.0599,0.2384,1.5621,626,591.0,535.0,591.0,nget_circuits,,,,,,,,,
673,BRIN22,TINP21,3.17,0.0,OHL,0.0145,0.1342,0.86,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
674,BRIN22,TINP22,3.17,0.0,OHL,0.0145,0.1342,0.86,919,869.0,762.0,869.0,nget_circuits,,,,,,,,,
675,BRIN41,THOM41,36.299,0.0,OHL,0.0394,0.6316,23.9221,2518,2395.0,2188.0,2395.0,nget_circuits,,,,,,,,,
676,BRIN41,THOM42,36.299,0.0,OHL,0.0394,0.6316,23.9221,2545,2421.0,2211.0,2421.0,nget_circuits,,,,,,,,,
677,BRLE41,DIDC41,37.691,5.7,parallel Composite,0.0419,0.6724,87.0663,2779,2568.0,2217.0,2245.0,nget_circuits,,,,,,,,,
678,BRLE41,DIDC41,37.691,5.7,parallel Composite,0.0419,0.6719,134.3668,2277,2277.0,2037.0,2037.0,nget_circuits,,,,,,,,,
679,BRLE41,FLEE41,17.555,0.0,OHL,0.019,0.3053,11.5725,2569,2569.0,2217.0,2569.0,nget_circuits,,,,,,,,,
680,BRLE41,FLEE41,17.555,0.0,OHL,0.019,0.3053,11.5725,2779,2569.0,2217.0,2569.0,nget_circuits,,,,,,,,,
681,BRLE41,WWEY4A,49.375,0.0,OHL,0.0789,0.9495,29.6914,2199,2092.0,1911.0,2092.0,nget_circuits,,,,,,,,,
682,BRLE41,WWEY4B,49.375,0.0,OHL,0.0789,0.9495,29.6914,2199,2092.0,1911.0,2092.0,nget_circuits,,,,,,,,,
683,BURW41,PELH41,42.934,0.0,OHL,0.0381,0.7374,28.8562,3035,2910.0,2238.0,2515.0,nget_circuits,,,,,,,,,
684,BURW41,PELH41,42.782,0.0,OHL,0.0379,0.7348,28.7545,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
685,BURW41,WALP41,51.189,0.0,OHL,0.0454,0.8792,34.4056,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
686,BURW41,WALP41,51.183,0.0,OHL,0.0454,0.8791,34.4016,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
687,BUSH21,DRAK21,38.153,0.0,OHL,0.146,1.6016,10.4839,1204,1115.0,1018.0,1115.0,nget_circuits,,,,,,,,,
688,BUSH21,PENN21,21.653,0.0,OHL,0.0824,0.9078,5.9595,1038,1038.0,762.0,762.0,nget_circuits,,,,,,,,,
689,BUSH21,WIEN2B,5.197,4.318,Composite,0.0311,0.3404,48.3427,762,762.0,681.0,681.0,nget_circuits,,,,,,,,,
690,BUST21,NECH21,2.648,7.648,Composite,0.026,0.3169,76.528,725,713.0,599.0,635.0,nget_circuits,,,,,,,,,
691,BUST21,NECH21,2.648,7.619,Composite,0.026,0.3163,76.3606,725,713.0,599.0,635.0,nget_circuits,,,,,,,,,
692,CAMA11,IROA13,0.0,1.0,Cable,0.815,5.549,1.802,246,228.0,198.0,228.0,nget_circuits,,,,,,,,,
693,CAMA12,IROA12,0.0,1.0,Cable,0.815,5.549,1.802,246,228.0,198.0,228.0,nget_circuits,,,,,,,,,
694,CANT41,CANT41,0.0,0.1,Cable,0.0001,0.0012,1.0915,3102,3102.0,3102.0,3102.0,nget_circuits,,,,,,,,,
695,CANT41,CANT41,0.0,0.1,Cable,0.0001,0.0012,1.0915,3102,3102.0,3102.0,3102.0,nget_circuits,,,,,,,,,
696,CANT41,CANT41,0.0,0.1,Cable,0.0001,0.0012,1.0915,3102,3102.0,3102.0,3102.0,nget_circuits,,,,,,,,,
697,CANT41,CLEH41,14.7,0.0,OHL,0.0229,0.282,8.8214,3102,3048.0,2853.0,3048.0,nget_circuits,,,,,,,,,
698,CANT41,KEMS4A,28.2,0.0,OHL,0.0439,0.5411,16.9228,3102,2935.0,2765.0,2935.0,nget_circuits,,,,,,,,,
699,CANT41,RICH41,25.0,0.0,OHL,0.0399,0.4808,15.0336,2038,2038.0,1801.0,1801.0,nget_circuits,,,,,,,,,
700,CANT41,RICH41,25.0,0.0,OHL,0.0399,0.4808,15.0336,2038,2038.0,1801.0,1801.0,nget_circuits,,,,,,,,,
701,CANT41,SELL4C,26.711,0.0,OHL,0.0416,0.5125,16.0297,3102,3048.0,2958.0,3048.0,nget_circuits,,,,,,,,,
702,CANT41,SELL4D,26.711,0.0,OHL,0.0416,0.5125,16.0297,3103,3048.0,2959.0,3048.0,nget_circuits,,,,,,,,,
703,CAPE1A,INCE11,0.0,1.0,Cable,0.22260000000000002,2.0652,3.2486,258,258.0,240.0,240.0,nget_circuits,,,,,,,,,
704,CAPE1B,INCE11,0.0,1.0,Cable,0.22039999999999998,2.0451,3.2416,240,240.0,240.0,240.0,nget_circuits,,,,,,,,,
705,CAPE4A,CONQ41,11.543,0.0,OHL,0.0102,0.1983,7.7586,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
706,CAPE4A,FROD41,18.404,0.0,OHL,0.0199,0.2926,13.3521,2889,2748.0,2418.0,2748.0,nget_circuits,,,,,,,,,
707,CAPE4B,CONQ41,11.543,0.0,OHL,0.0102,0.1983,7.7586,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
708,CAPE4B,FROD41,18.315,0.0,OHL,0.0198,0.2912,13.2878,2890,2749.0,2418.0,2749.0,nget_circuits,,,,,,,,,
709,CARE21,COWT2A,27.881,0.0,OHL,0.1533,1.4488,6.2406,682,629.0,538.0,629.0,nget_circuits,,,,,,,,,
710,CARE21,USKM2B,19.94,0.0,OHL,0.1096,1.0362,4.4651,682,629.0,538.0,629.0,nget_circuits,,,,,,,,,
711,CARR21,SMAN21,10.747,0.23,Composite,0.0475,0.476,5.3274,835,835.0,665.0,665.0,nget_circuits,,,,,,,,,
712,CARR21,SMAN21,9.294,0.133,Composite,0.0414,0.4101,3.8882,835,835.0,665.0,665.0,nget_circuits,,,,,,,,,
713,CARR41,KEAR41,13.154,0.0,OHL,0.0225,0.2574,7.7626,2212,2125.0,1979.0,2125.0,nget_circuits,,,,,,,,,
714,CARR41,PEWO4A,56.9,0.0,OHL,0.0988,1.1179,33.4404,2169,2084.0,1940.0,2084.0,nget_circuits,,,,,,,,,
715,CARR42,DAIN41,2.063,0.0,OHL,0.0035,0.0404,1.2165,1500,1500.0,1500.0,1500.0,nget_circuits,,,,,,,,,
716,CARR4B,DAIN41,2.036,0.0,OHL,0.0037,0.0405,1.1791,1553,1553.0,1553.0,1553.0,nget_circuits,,,,,,,,,
717,CELL41,DAIN41,53.412,2.31,parallel Composite,0.0847,1.031,76.931,2508,2508.0,2300.0,2300.0,nget_circuits,,,,,,,,,
718,CELL41,MACC41,31.617,0.0,OHL,0.0495,0.6067,18.9879,3102,3048.0,2958.0,3048.0,nget_circuits,,,,,,,,,
719,CHIC41,EXET41,67.12,8.8,Composite,0.0786,1.3565,152.8884,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
720,CHIC41,MANN41,53.913,0.0,OHL,0.0585,0.9377,35.5401,3065,2829.0,2418.0,2829.0,nget_circuits,,,,,,,,,
721,CHIC4A,MANN41,54.066,0.0,OHL,0.0587,0.9404,35.6406,3065,2829.0,2418.0,2829.0,nget_circuits,,,,,,,,,
722,CHIL41,FAWL41,0.0,3.73,Cable,0.0037,0.0235,56.9944,970,928.0,800.0,928.0,nget_circuits,,,,,,,,,
723,CHIL41,FAWL41,0.0,3.69,Cable,0.0037,0.0232,56.3832,970,928.0,800.0,928.0,nget_circuits,,,,,,,,,
724,CHIL41,LOVE41,22.379,0.315,Composite,0.0201,0.389,20.2483,1109,1109.0,901.0,901.0,nget_circuits,,,,,,,,,
725,CHSI21,WWEY21,15.318,0.0,OHL,0.0519,0.6229,4.351,1316,1213.0,1104.0,1213.0,nget_circuits,,,,,,,,,
726,CHSI21,WWEY22,15.347,0.0,OHL,0.052,0.6241,4.3592,1316,1213.0,1104.0,1213.0,nget_circuits,,,,,,,,,
727,CHTE21,HIGM21,43.792,0.0,OHL,0.1218,1.806,12.2763,1381,1339.0,1258.0,1339.0,nget_circuits,,,,,,,,,
728,CHTE21,HIGM21,43.651,0.0,OHL,0.1214,1.8002,12.2369,1381,1381.0,1375.0,1381.0,nget_circuits,,,,,,,,,
729,CHUE4A,TILB41,13.045,0.48,Composite,0.0207,0.2569,13.0341,2827,2827.0,2591.0,2591.0,nget_circuits,,,,,,,,,
730,CHUE4A,WTHU4D,2.419,0.0,OHL,0.0038,0.0488,1.378,3102,3048.0,2958.0,3048.0,nget_circuits,,,,,,,,,
731,CHUE4B,TILB41,13.045,0.48,Composite,0.0207,0.2569,13.0341,2924,2924.0,2591.0,2591.0,nget_circuits,,,,,,,,,
732,CHUE4B,WTHU4C,2.581,0.0,OHL,0.004,0.0519,1.4744,3102,3048.0,2958.0,3048.0,nget_circuits,,,,,,,,,
733,CILF2A,UPPB21,6.975,0.0,OHL,0.0319,0.2952,1.8923,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
734,CILF2B,UPPB22,6.975,0.0,OHL,0.0319,0.2952,1.8923,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
735,CILF41,IMPP41,25.119,0.0,OHL,0.0273,0.4396,16.4758,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
736,CILF41,RASS41,26.901,0.0,OHL,0.0292,0.4679,17.7332,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
737,CILF41,RHIG41,25.011,0.0,OHL,0.0271,0.435,16.4876,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
738,CILF41,SWAN41,61.595,0.0,OHL,0.0668,1.0713,40.6034,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
739,CILF41,SWAN42,61.655,0.0,OHL,0.0669,1.0724,40.6428,3180,3000.0,2692.0,3000.0,nget_circuits,,,,,,,,,
740,CILF41,WHSO4A,35.208,0.0,OHL,0.0383,0.6151,23.1262,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
741,CITR41,CITR41,0.0,0.1,Cable,0.0001,0.0008,1.8,1566,1538.0,1351.0,1424.0,nget_circuits,,,,,,,,,
742,CITR41,CITR41,0.0,0.1,Cable,0.0001,0.0008,1.8,1733,1492.0,1362.0,1492.0,nget_circuits,,,,,,,,,
743,CITR41,PUDM41,0.0,7.29,Cable,0.0066,0.0598,131.22,1282,1136.0,984.0,1136.0,nget_circuits,,,,,,,,,
744,CITR41,SJOW41,0.0,7.243,Cable,0.0065,0.0594,130.374,1282,1136.0,984.0,1136.0,nget_circuits,,,,,,,,,
745,CITR41,SJOW41,0.0,6.776,Cable,0.0061,0.0556,121.968,1282,1136.0,984.0,1136.0,nget_circuits,,,,,,,,,
746,CITR41,WHAM4B,0.0,9.39,Cable,0.0085,0.077,169.02,1282,1136.0,984.0,1136.0,nget_circuits,,,,,,,,,
747,CLEH41,KEMS4B,13.5,0.0,OHL,0.021,0.259,8.1013,3102,3048.0,2853.0,3048.0,nget_circuits,,,,,,,,,
748,CONQ41,DAIN41,60.331,0.0,OHL,0.094,1.1575,36.2038,3102,3048.0,2853.0,3048.0,nget_circuits,,,,,,,,,
749,CONQ41,DAIN41,60.294,0.0,OHL,0.0938,1.1562,36.2009,3102,3048.0,2853.0,3048.0,nget_circuits,,,,,,,,,
750,CONQ41,FLIB41,0.0,3.495,Cable,0.0022,0.05,43.9195,1438,1438.0,1389.0,1389.0,nget_circuits,,,,,,,,,
751,CONQ41,FLIB41,0.0,3.388,Cable,0.0022,0.0485,42.5749,1438,1438.0,1389.0,1389.0,nget_circuits,,,,,,,,,
752,CONQ41,PENM4A,30.217,0.21,Composite,0.0329,0.528,22.2116,2665,2561.0,2217.0,2561.0,nget_circuits,,,,,,,,,
753,CONQ41,PENM4B,30.217,0.21,Composite,0.0329,0.528,22.2116,2665,2561.0,2217.0,2561.0,nget_circuits,,,,,,,,,
754,CONQ41,TREU4A,14.323,0.0,OHL,0.0245,0.2802,8.4568,2397,2302.0,2144.0,2302.0,nget_circuits,,,,,,,,,
755,CONQ41,TREU4B,14.323,0.0,OHL,0.0245,0.2802,8.4568,2212,2125.0,1979.0,2125.0,nget_circuits,,,,,,,,,
756,COSO41,RAYL41,13.913,0.0,OHL,0.0217,0.2698,8.2601,3075,2876.0,2663.0,2876.0,nget_circuits,,,,,,,,,
757,COSO41,TILB4B,12.363,0.0,OHL,0.0193,0.24,7.3306,2423,2327.0,2167.0,2327.0,nget_circuits,,,,,,,,,
758,COTT41,MARH4B,100.853,0.0,OHL,0.1772,1.9852,59.1294,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
759,COTT41,RYHA4A,76.891,0.0,OHL,0.0834,1.3374,50.6872,2779,2569.0,2217.0,2569.0,nget_circuits,,,,,,,,,
760,COTT41,STAY41,27.788,0.5,parallel Composite,0.0506,0.5544,21.5604,2212,2125.0,1979.0,2052.0,nget_circuits,,,,,,,,,
761,COTT42,RYHA4B,76.816,0.0,OHL,0.0834,1.3361,50.638,2779,2569.0,2217.0,2569.0,nget_circuits,,,,,,,,,
762,COTT42,STAY41,27.698,0.0,OHL,0.0441,0.5297,16.7334,2212,2125.0,1979.0,2125.0,nget_circuits,,,,,,,,,
763,COTT42,WBUR42,6.76,0.0,OHL,0.0105,0.1321,3.9942,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
764,COVE21,NECH21,30.715,0.0,OHL,0.0619,1.1211,9.699,1204,1115.0,1018.0,1115.0,nget_circuits,,,,,,,,,
765,COVE21,RATS2A,64.863,0.5,Composite,0.2171,2.6384,23.342,1000,1000.0,1000.0,1000.0,nget_circuits,,,,,,,,,
766,COWL41,CULJ4A,6.496,0.0,OHL,0.007,0.113,4.2822,2771,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
767,COWL41,DIDC41,11.503,0.0,OHL,0.0125,0.2001,7.5827,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
768,COWL41,ECLA41,36.301,0.0,OHL,0.0394,0.6314,23.9301,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
769,COWL41,LEIB4A,52.495,0.0,OHL,0.0537,0.9095,34.8191,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
770,COWL41,MITY41,100.105,2.092,Composite,0.1418,1.8493,98.0711,1180,1132.0,877.0,979.0,nget_circuits,,,,,,,,,
771,COWL41,WALH41,89.553,2.092,Composite,0.113,1.6366,92.0801,1180,1132.0,877.0,979.0,nget_circuits,,,,,,,,,
772,COWT2A,PYLE21,22.6,0.0,OHL,0.1334,0.9291,6.3441,932,879.0,790.0,879.0,nget_circuits,,,,,,,,,
773,CREB2A,HEDO21,20.347,0.0,OHL,0.0564,0.7587,6.312,1749,1664.0,1520.0,1664.0,nget_circuits,,,,,,,,,
774,CREB2B,SAEN21,20.347,0.0,OHL,0.0564,0.7587,6.312,1749,1664.0,1520.0,1664.0,nget_circuits,,,,,,,,,
775,CREB41,GART4A,32.081,0.0,OHL,0.0348,0.558,21.1475,2771,2771.0,2663.0,2771.0,nget_circuits,,,,,,,,,
776,CREB41,GART4B,32.109,0.0,OHL,0.0348,0.5585,21.1659,3075,2876.0,2663.0,2876.0,nget_circuits,,,,,,,,,
777,CULJ4A,DIDC41,4.898,0.0,OHL,0.0053,0.0852,3.2288,2771,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
778,DAIN41,MACC41,33.593,2.4,parallel Composite,0.0541,0.6511,66.8001,2397,2302.0,2144.0,2300.0,nget_circuits,,,,,,,,,
779,DAMC41,KINO41,0.0,0.919,Cable,0.0001,0.0005,2.6467,1528,1528.0,1528.0,1528.0,nget_circuits,,,,,,,,,
780,DIDC41,DIDC41,0.0,0.0,Series Reactor,0.0063,0.5,0.0,2640,2640.0,2640.0,2640.0,nget_circuits,,,,,,,,,
781,DINO41,PENT41,0.0,10.762,Cable,0.0075,0.1184,215.24,1604,1604.0,1557.0,1557.0,nget_circuits,,,,,,,,,
782,DINO41,PENT41,4.545,6.183,Composite,0.0093,0.1402,126.9578,1623,1623.0,1571.0,1571.0,nget_circuits,,,,,,,,,
783,DRAK41,BUST4A,34.592,0.0,OHL,0.0375,0.6017,22.8026,1203,1203.0,1103.0,1119.0,nget_circuits,,,,,,,,,
784,DRAK41,BUST4B,34.537,0.0,OHL,0.0375,0.6007,22.7664,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
785,DRAK41,HAMH41,29.434,0.0,OHL,0.0534,0.5857,17.0575,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
786,DRAK41,OLDB4A,48.818,0.5,Composite,0.0921,0.9799,36.5074,1169,1169.0,1068.0,1068.0,nget_circuits,,,,,,,,,
787,DRAK41,RATS41,32.907,0.0,OHL,0.0582,0.6532,19.1262,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
788,DRAK41,RUGE41,20.966,0.0,OHL,0.0379,0.4173,12.1495,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
789,DRAK41,WILE41,16.937,0.0,OHL,0.0308,0.337,9.8147,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
790,DRAX41,DRAX42,0.0,0.0,Series Reactor,0.006,2.0,0.0,1769,1769.0,1320.0,1320.0,nget_circuits,,,,,,,,,
791,DRAX41,EGGB42,11.188,0.64,Composite,0.0128,0.2017,30.2999,2089,2089.0,1878.0,1878.0,nget_circuits,,,,,,,,,
792,DRAX41,FENW4A,13.443,0.0,OHL,0.0146,0.2338,8.8618,3180,3000.0,2692.0,3000.0,nget_circuits,,,,,,,,,
793,DRAX41,THTO42,22.579,0.0,OHL,0.0198,0.3877,15.2046,3820,2568.0,3320.0,3630.0,nget_circuits,,,,,,,,,
794,DRAX42,EGGB41,11.188,0.0,OHL,0.0124,0.1983,7.2605,2973,2778.0,2447.0,2778.0,nget_circuits,,,,,,,,,
795,DRAX42,THOM41,21.73,0.0,OHL,0.0311,0.3992,13.6444,2981,2867.0,2248.0,2505.0,nget_circuits,,,,,,,,,
796,DRAX42,THTO41,22.579,0.0,OHL,0.0198,0.3877,15.2046,3820,3630.0,3320.0,3630.0,nget_circuits,,,,,,,,,
797,DUNG41,NINF41,44.081,0.0,OHL,0.0391,0.7571,29.6278,3065,2829.0,2418.0,2829.0,nget_circuits,,,,,,,,,
798,DUNG41,NINF41,44.056,0.0,OHL,0.0391,0.7567,29.6111,3066,2830.0,2418.0,2830.0,nget_circuits,,,,,,,,,
799,DUNG41,SELL4E,25.387,0.0,OHL,0.0395,0.4871,15.2346,3066,2830.0,2418.0,2830.0,nget_circuits,,,,,,,,,
800,DUNG41,SELL4F,25.403,0.0,OHL,0.0396,0.4874,15.2441,3066,2830.0,2418.0,2830.0,nget_circuits,,,,,,,,,
801,EALI21,LALE21,0.0,19.658,Cable,0.0531,0.3912,167.2896,524,518.0,401.0,401.0,nget_circuits,,,,,,,,,
802,EALI21,LALE21,0.0,19.658,Cable,0.0531,0.3912,167.2896,525,525.0,426.0,426.0,nget_circuits,,,,,,,,,
803,EALI21,WISD2A,0.0,6.075,Cable,0.0121,0.1391,61.5397,750,750.0,735.0,735.0,nget_circuits,,,,,,,,,
804,EASO41,WYMO41,35.272,0.0,OHL,0.0383,0.6135,23.2517,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
805,EASO4A,RYHA4B,58.769,0.0,OHL,0.0638,1.0222,38.7404,2779,2569.0,2217.0,2569.0,nget_circuits,,,,,,,,,
806,EASO4B,RYHA4A,58.95,0.0,OHL,0.064,1.0253,38.8593,2779,2569.0,2217.0,2569.0,nget_circuits,,,,,,,,,
807,EASO4B,WYMO41,35.272,0.0,OHL,0.0383,0.6135,23.2517,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
808,ECLA41,LEIB4B,15.985,0.0,OHL,0.0141,0.2745,10.7511,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
809,ECLA41,PAFB4A,44.72,0.0,OHL,0.0814,0.8898,25.9172,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
810,ECLA41,PAFB4B,44.886,0.0,OHL,0.0817,0.8931,26.0131,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
811,EGGB41,ROCH4A,84.875,0.7,Composite,0.1416,1.6214,64.456,1239,1239.0,1122.0,1122.0,nget_circuits,,,,,,,,,
812,EGGB41,THOM41,28.07,0.197,Composite,0.0293,0.4897,21.8489,2217,2217.0,1801.0,1801.0,nget_circuits,,,,,,,,,
813,EGGB42,FERR4A,11.864,0.0,OHL,0.0128,0.2063,7.8228,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
814,EGGB42,STSB4B,48.084,0.0,OHL,0.052,0.8361,31.7071,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
815,ELLA21,FERR22,45.565,0.0,OHL,0.1573,1.8245,13.1474,1324,1260.0,1151.0,1260.0,nget_circuits,,,,,,,,,
816,ELLA21,KIRK21,33.995,5.044,Composite,0.1618,1.5765,64.0738,762,762.0,619.0,619.0,nget_circuits,,,,,,,,,
817,ELLA21,STAL21,39.6,0.0,OHL,0.1647,1.6624,10.8691,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
818,ELST12,HEND11,0.0,1.0,Cable,0.08099999999999999,0.634,16.009999999999998,299,275.0,218.0,275.0,nget_circuits,,,,,,,,,
819,ELST21,MILH2A,6.375,6.338,Composite,0.0548,0.3963,55.677,524,524.0,430.0,430.0,nget_circuits,,,,,,,,,
820,ELST21,MILH2B,6.375,6.282,Composite,0.0546,0.3952,55.2004,524,524.0,430.0,430.0,nget_circuits,,,,,,,,,
821,ELST21,WARL21,59.208,0.261,Composite,0.2449,2.4665,19.2619,762,762.0,619.0,619.0,nget_circuits,,,,,,,,,
822,ELST21,WATS21,5.398,0.399,Composite,0.0254,0.2396,5.8016,762,762.0,619.0,619.0,nget_circuits,,,,,,,,,
823,ELST22,WARL21,59.244,0.59,Composite,0.2456,2.4772,22.8481,762,762.0,619.0,619.0,nget_circuits,,,,,,,,,
824,ELST22,WATS22,5.398,0.222,Composite,0.0251,0.2347,3.8776,762,762.0,619.0,619.0,nget_circuits,,,,,,,,,
825,ELST41,ELST4A,0.0,0.0,Series Reactor,0.0125,1.0,0.0,2000,2000.0,2000.0,2000.0,nget_circuits,,,,,,,,,
826,ELST41,SJOW41,0.0,20.0,Cable,0.014,0.176,244.29,1767,1732.0,1663.0,1732.0,nget_circuits,,,,,,,,,
827,ENDE41,PAFB4A,41.13,0.0,OHL,0.0709,0.8051,24.2569,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
828,ENDE41,PAFB4B,41.13,0.0,OHL,0.0709,0.8051,24.2569,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
829,ENDE41,RATS41,36.941,0.0,OHL,0.0399,0.5872,26.8034,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
830,ENDE41,RATS41,36.873,0.0,OHL,0.0398,0.5862,26.7543,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
831,EXET41,TAUN41,38.147,0.0,OHL,0.0694,0.759,22.1074,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
832,EXET41,TAUN42,38.107,0.0,OHL,0.0693,0.7582,22.0842,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
833,FAWL41,MANN41,57.703,3.412,Composite,0.0646,0.9849,77.9055,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
834,FAWL41,MAWO41,18.639,0.0,OHL,0.0214,0.3062,13.1667,2423,2327.0,2167.0,2327.0,nget_circuits,,,,,,,,,
835,FECK41,HAMH41,43.314,0.0,OHL,0.078,0.8621,25.1018,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
836,FECK41,IRON41,66.123,0.0,OHL,0.123,1.3148,38.3377,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
837,FECK41,MITY41,78.649,0.0,OHL,0.1527,1.5677,45.4527,1967,1874.0,1712.0,1874.0,nget_circuits,,,,,,,,,
838,FECK41,WALH41,67.986,0.0,OHL,0.1237,1.3527,39.4005,1967,1875.0,1712.0,1875.0,nget_circuits,,,,,,,,,
839,FENW4A,KEAD42,42.517,0.0,parallel OHL,0.0198,0.2161,24.6399,3075,2876.0,2663.0,2876.0,nget_circuits,,,,,,,,,
840,FENW4A,THOM42,8.287,0.0,OHL,0.0165,0.1653,4.7826,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
841,FERR21,MONF21,4.485,0.0,OHL,0.0103,0.1651,1.3966,1372,1307.0,1207.0,1307.0,nget_circuits,,,,,,,,,
842,FERR21,SKLG21,20.033,0.685,Composite,0.0991,0.9874,9.8077,865,823.0,752.0,823.0,nget_circuits,,,,,,,,,
843,FERR22,FERR2B,0.554,0.16,Composite,0.002,0.0234,1.3262,1031,1031.0,981.0,981.0,nget_circuits,,,,,,,,,
844,FERR23,FERR2A,0.586,0.0,OHL,0.0013,0.0216,0.1825,1381,1307.0,1227.0,1307.0,nget_circuits,,,,,,,,,
845,FERR2A,MONF22,3.922,0.0,OHL,0.009,0.1444,1.2212,1204,1115.0,1018.0,1115.0,nget_circuits,,,,,,,,,
846,FERR2B,SKLG21,19.545,0.56,Composite,0.0975,0.9671,8.7544,865,823.0,752.0,823.0,nget_circuits,,,,,,,,,
847,FFES21,TRAW21,7.291,0.133,Composite,0.0771,0.3081,2.8868,480,480.0,330.0,330.0,nget_circuits,,,,,,,,,
848,FFES22,TRAW21,7.358,0.0,OHL,0.0772,0.3075,2.0153,551,512.0,442.0,512.0,nget_circuits,,,,,,,,,
849,FIDF21,FIDF21,0.0,0.0,Series Reactor,0.0125,1.0,0.0,750,750.0,750.0,750.0,nget_circuits,,,,,,,,,
850,FIDF21,FIDF21,0.0,0.0,Series Reactor,0.0125,1.0,0.0,750,750.0,750.0,750.0,nget_circuits,,,,,,,,,
851,FIDF21,FROD21,9.145,0.0,OHL,0.021,0.3366,2.8484,1316,1213.0,1104.0,1213.0,nget_circuits,,,,,,,,,
852,FIDF21,FROD22,9.145,0.0,OHL,0.021,0.3366,2.8484,1316,1213.0,1104.0,1213.0,nget_circuits,,,,,,,,,
853,FIDF21,RAIN21,7.963,0.0,OHL,0.0183,0.2678,2.7299,1316,1213.0,1104.0,1213.0,nget_circuits,,,,,,,,,
854,FIDF21,RAIN21,7.963,0.0,OHL,0.0183,0.2678,2.7299,1316,1213.0,1104.0,1213.0,nget_circuits,,,,,,,,,
855,FLEE41,LOVE41,41.095,0.0,OHL,0.064,0.7885,24.661,3140,3086.0,2999.0,3086.0,nget_circuits,,,,,,,,,
856,FLEE41,LOVE41,41.095,0.0,OHL,0.064,0.7885,24.661,3048,3048.0,2999.0,3048.0,nget_circuits,,,,,,,,,
857,FOUR21,HARK24,55.711,0.0,OHL,0.3289,2.3608,15.2112,854,795.0,700.0,795.0,nget_circuits,,,,,,,,,
858,FOUR21,STEW21,27.731,0.0,OHL,0.1637,1.1751,7.5717,854,795.0,700.0,795.0,nget_circuits,,,,,,,,,
859,FROD41,ROCK41,1.197,0.0,OHL,0.0022,0.0238,0.6917,1100,1100.0,1100.0,1100.0,nget_circuits,,,,,,,,,
860,GART4A,HUMR41,37.372,0.0,OHL,0.0413,0.7015,23.0779,3156,3032.0,2823.0,3032.0,nget_circuits,,,,,,,,,
861,GART4A,KEAD43,5.711,0.0,OHL,0.0062,0.0993,3.7642,3180,3000.0,2692.0,3000.0,nget_circuits,,,,,,,,,
862,GART4B,KEAD41,5.689,0.0,OHL,0.0062,0.0989,3.7497,3180,3000.0,2692.0,3000.0,nget_circuits,,,,,,,,,
863,GART4B,KILL41,34.462,0.0,OHL,0.038,0.6467,21.2883,3156,3032.0,2823.0,3032.0,nget_circuits,,,,,,,,,
864,GRAI41,GRAI41,0.0,0.0,Series Reactor,0.0027,2.3091,0.0,2002,2002.0,2002.0,2002.0,nget_circuits,,,,,,,,,
865,GRAI41,GRAI41,0.0,0.0,Zero Length,0.0,0.0,0.0,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
866,GRAI41,GRAI41,0.0,0.0,Zero Length,0.0,0.0,0.0,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
867,GRAI41,GRAI41,0.0,0.0,Zero Length,0.0,0.0,0.0,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
868,GRAI41,KEMS41,7.992,1.93,Composite,0.0106,0.1512,34.7588,2643,2570.0,2397.0,2570.0,nget_circuits,,,,,,,,,
869,GRAI41,KEMS41,7.992,1.93,Composite,0.0106,0.1512,34.7588,2643,2570.0,2397.0,2570.0,nget_circuits,,,,,,,,,
870,GRAI41,MEDW41,2.5,0.0,OHL,0.0054,0.0513,1.3945,1390,1390.0,1390.0,1390.0,nget_circuits,,,,,,,,,
871,GREN41,MARH4A,28.74,0.0,OHL,0.0522,0.5717,16.6594,2514,2439.0,2314.0,2439.0,nget_circuits,,,,,,,,,
872,GREN41,MARH4B,28.56,0.0,OHL,0.052,0.5682,16.5517,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
873,GREN41,MILL4A,26.0,0.0,OHL,0.0473,0.5173,15.0681,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
874,GREN41,MILL4B,26.0,0.0,OHL,0.0473,0.5173,15.0681,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
875,GRIW41,KEAD41,49.379,0.0,OHL,0.047,0.873,32.3362,3075,2876.0,2663.0,2876.0,nget_circuits,,,,,,,,,
876,GRIW41,SHBA41,12.673,0.0,OHL,0.0127,0.2284,8.1498,2860,2720.0,2484.0,2720.0,nget_circuits,,,,,,,,,
877,GRSA21,LACK2A,1.016,0.15,Composite,0.0049,0.0466,1.8737,1175,1119.0,1023.0,1119.0,nget_circuits,,,,,,,,,
878,GRSA21,LACK2B,1.016,0.15,Composite,0.0049,0.0466,1.8737,1129,1119.0,1000.0,1000.0,nget_circuits,,,,,,,,,
879,GRSA21,WILT2A,0.0,1.0,Cable,0.0,0.011,0.0,207,196.0,183.0,196.0,nget_circuits,,,,,,,,,
880,GRSA21,WILT2B,0.0,1.0,Cable,0.0,0.011,0.0,207,198.0,185.0,198.0,nget_circuits,,,,,,,,,
881,GRSB21,LACK2B,0.63,0.15,Composite,0.0031,0.0298,1.7716,1129,1119.0,1000.0,1000.0,nget_circuits,,,,,,,,,
882,GRSB21,LACK2C,0.63,0.15,Composite,0.0031,0.0298,1.7716,1129,1119.0,1000.0,1000.0,nget_circuits,,,,,,,,,
883,GRSB21,WILT2C,0.0,1.0,Cable,0.0,0.011,0.0,198,198.0,180.0,180.0,nget_circuits,,,,,,,,,
884,GRSB21,WILT2D,0.0,1.0,Cable,0.0,0.011,0.0,206,204.0,190.0,204.0,nget_circuits,,,,,,,,,
885,HACK41,HIBU41,0.0,6.858,Cable,0.0043,0.0827,72.4072,1770,1730.0,1600.0,1730.0,nget_circuits,,,,,,,,,
886,HACK41,HIBU41,0.0,6.858,Cable,0.0043,0.0827,72.4072,1770,1730.0,1600.0,1730.0,nget_circuits,,,,,,,,,
887,HACK41,WHAM41,0.0,6.148,Cable,0.0049,0.0904,101.6264,1857,1729.0,1587.0,1729.0,nget_circuits,,,,,,,,,
888,HACK41,WHAM41,0.0,6.148,Cable,0.0049,0.0904,101.6264,1857,1729.0,1587.0,1729.0,nget_circuits,,,,,,,,,
889,HAKB1-,HARK13,1.0,0.0,OHL,0.7047,2.0317,0.451,132,123.0,106.0,123.0,nget_circuits,,,,,,,,,
890,HAMB4A,HEYS41,25.85,0.0,OHL,0.0229,0.444,17.3733,3326,3299.0,3098.0,3299.0,nget_circuits,,,,,,,,,
891,HAMB4A,PEWO41,19.698,0.752,parallel Composite,0.0308,0.3917,24.9792,2473,2473.0,2189.0,2189.0,nget_circuits,,,,,,,,,
892,HAMB4A,STAH4A,3.926,0.0,OHL,0.0085,0.0806,2.1967,240,240.0,240.0,240.0,nget_circuits,,,,,,,,,
893,HAMB4B,HEYS41,26.02,0.0,OHL,0.0231,0.4469,17.4871,3326,3326.0,3111.0,3326.0,nget_circuits,,,,,,,,,
894,HAMB4B,PEWO41,19.698,0.592,parallel Composite,0.0308,0.3911,20.9006,2473,2473.0,2189.0,2189.0,nget_circuits,,,,,,,,,
895,HAMB4B,STAH4B,3.926,0.0,OHL,0.0085,0.0806,2.1967,240,240.0,240.0,240.0,nget_circuits,,,,,,,,,
896,HAMH1A,LEMR11,0.0,1.0,Cable,0.016,0.098,1.942,30,30.0,30.0,30.0,nget_circuits,,,,,,,,,
897,HAMH1B,LEMR11,0.0,1.0,Cable,0.027,0.129,0.42400099999999996,30,30.0,30.0,30.0,nget_circuits,,,,,,,,,
898,HAMH2A,NECH21,10.439,0.0,OHL,0.0239,0.3843,3.2511,1362,1285.0,1202.0,1285.0,nget_circuits,,,,,,,,,
899,HAMH41,WILE41,84.14,0.7,Composite,0.1206,1.5777,77.2944,2009,1912.0,1746.0,1912.0,nget_circuits,,,,,,,,,
900,HARK13,JUNV1-,1.0,0.0,OHL,1.194,2.729,0.743,132,123.0,106.0,123.0,nget_circuits,,,,,,,,,
901,HARK23,STEW21,83.682,0.117,Composite,0.4944,3.549,23.7211,774,774.0,676.0,676.0,nget_circuits,,,,,,,,,
902,HARM21,HATL21,13.983,0.0,OHL,0.0472,0.5702,3.9648,1093,1031.0,925.0,1031.0,nget_circuits,,,,,,,,,
903,HARM21,HAWP21,17.287,0.0,OHL,0.0584,0.7033,4.9126,1204,1115.0,1018.0,1115.0,nget_circuits,,,,,,,,,
904,HATL21,HAWP2A,31.443,0.0,OHL,0.1066,1.2811,8.9228,1093,1031.0,926.0,1031.0,nget_circuits,,,,,,,,,
905,HATL21,SALH21,7.794,0.0,OHL,0.0327,0.3353,2.0878,1382,1279.0,1157.0,1279.0,nget_circuits,,,,,,,,,
906,HATL21,TODP21,18.433,0.0,OHL,0.0713,0.7756,5.0465,1381,1279.0,1157.0,1279.0,nget_circuits,,,,,,,,,
907,HATL21,WBOL21,49.164,0.0,OHL,0.1929,2.0384,13.6728,1093,1031.0,926.0,1031.0,nget_circuits,,,,,,,,,
908,HAWP2A,WBOL21,17.721,0.0,OHL,0.0705,0.7355,4.9196,1180,1120.0,1020.0,1120.0,nget_circuits,,,,,,,,,
909,HAWP4A,NORT41,30.157,0.0,OHL,0.0335,0.531,19.6771,2545,2421.0,2211.0,2421.0,nget_circuits,,,,,,,,,
910,HEDO21,SAES21,0.605,0.0,OHL,0.0017,0.0226,0.1876,1749,1664.0,1520.0,1664.0,nget_circuits,,,,,,,,,
911,HEYS41,MIDL41,0.9,0.0,OHL,0.0008,0.0155,0.6049,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
912,HEYS41,QUER4B,9.604,0.0,OHL,0.0085,0.165,6.4553,3326,3299.0,3098.0,3299.0,nget_circuits,,,,,,,,,
913,HIBU41,SJOW41,0.0,5.814,Cable,0.0037,0.0701,61.3846,1770,1730.0,1600.0,1730.0,nget_circuits,,,,,,,,,
914,HIBU41,SJOW41,0.0,5.814,Cable,0.0037,0.0701,61.3846,1770,1730.0,1600.0,1730.0,nget_circuits,,,,,,,,,
915,HIGM21,THUR2A,46.867,0.0,OHL,0.492,1.9585,12.7959,626,591.0,535.0,591.0,nget_circuits,,,,,,,,,
916,HIGM41,WBUR41,14.852,0.229,Composite,0.0254,0.2958,13.2571,2212,2125.0,1979.0,2125.0,nget_circuits,,,,,,,,,
917,HIGM4A,STOB41,39.671,0.0,OHL,0.0722,0.7893,22.9886,2147,2056.0,1904.0,2056.0,nget_circuits,,,,,,,,,
918,HINP41,SHUR41,1.2,0.0,OHL,0.002,0.0238,0.6985,3100,3050.0,2960.0,3050.0,nget_circuits,,,,,,,,,
919,HINP41,TAUN42,26.613,0.0,OHL,0.0484,0.5295,15.421,2212,2125.0,1979.0,2125.0,nget_circuits,,,,,,,,,
920,HUMR41,KILL41,2.879,0.0,OHL,0.0032,0.0543,1.7706,2771,2771.0,2771.0,2771.0,nget_circuits,,,,,,,,,
921,HUTT41,HUTT42,0.0,0.0,Series Capacitor,0.0,0.5114,0.0,2771,2771.0,2771.0,2771.0,nget_circuits,,,,,,,,,
922,HUTT41,HUTT43,0.0,0.0,Series Capacitor,0.0,0.5114,0.0,2771,2771.0,2771.0,2771.0,nget_circuits,,,,,,,,,
923,HUTT41,QUER4A,34.42,0.0,OHL,0.0536,0.6617,20.6138,3102,3048.0,2958.0,3048.0,nget_circuits,,,,,,,,,
924,HUTT41,QUER4B,34.42,0.0,OHL,0.0536,0.6617,20.6138,3102,3048.0,2958.0,3048.0,nget_circuits,,,,,,,,,
925,IMPP41,MELK41,78.775,3.913,Composite,0.0882,1.4129,130.2038,1424,1424.0,1424.0,1424.0,nget_circuits,,,,,,,,,
926,INDQ41,LAND41,49.565,0.0,OHL,0.107,0.9921,28.4764,2199,2092.0,1911.0,2092.0,nget_circuits,,,,,,,,,
927,INDQ41,LAND42,49.565,0.0,OHL,0.107,0.9921,28.4764,1389,1284.0,1108.0,1284.0,nget_circuits,,,,,,,,,
928,IROA11,OLDS12,1.0,0.0,OHL,0.298,2.366,3.453,452,423.0,365.0,372.0,nget_circuits,,,,,,,,,
929,IROA12,OLDS12,1.0,0.0,OHL,0.297,2.3609999999999998,2.693,457,424.0,366.0,372.0,nget_circuits,,,,,,,,,
930,IROA21,MELK2A,33.683,0.38,Composite,0.1862,1.7591,10.7703,581,581.0,524.0,524.0,nget_circuits,,,,,,,,,
931,IROA21,MELK2B,33.683,0.951,Composite,0.1877,1.7704,15.6295,581,581.0,524.0,524.0,nget_circuits,,,,,,,,,
932,IROA21,WHSO2A,34.621,0.0,OHL,0.2033,1.4667,9.4554,750,750.0,715.0,750.0,nget_circuits,,,,,,,,,
933,IROA21,WHSO2B,34.555,0.0,OHL,0.2034,1.4638,9.4375,750,750.0,715.0,750.0,nget_circuits,,,,,,,,,
934,IRON41,LEGA4B,62.073,0.0,OHL,0.0991,1.1937,37.3273,2002,2002.0,2002.0,2002.0,nget_circuits,,,,,,,,,
935,IRON41,PENN4A,27.761,0.0,OHL,0.0574,0.5549,15.9851,1389,1284.0,1108.0,1284.0,nget_circuits,,,,,,,,,
936,IRON41,PENN4B,24.617,0.0,OHL,0.0488,0.491,14.2132,1590,1500.0,1346.0,1500.0,nget_circuits,,,,,,,,,
937,IRON41,RUGE41,58.681,0.0,OHL,0.1135,1.1701,33.9045,1389,1284.0,1108.0,1284.0,nget_circuits,,,,,,,,,
938,IRON41,SHRE4A,15.129,0.0,OHL,0.0242,0.2909,9.0977,2397,2302.0,2144.0,2302.0,nget_circuits,,,,,,,,,
939,IVER21,NHYD2A,0.0,13.63,Cable,0.06,0.3489,91.1847,419,419.0,381.0,381.0,nget_circuits,,,,,,,,,
940,IVER21,WWEY22,25.652,0.342,Composite,0.0975,1.059,10.9579,960,960.0,839.0,839.0,nget_circuits,,,,,,,,,
941,IVER22,NHYD2B,0.0,13.63,Cable,0.06,0.3489,91.1847,419,419.0,381.0,381.0,nget_circuits,,,,,,,,,
942,IVER22,WATS21,13.881,0.483,Composite,0.0643,0.601,9.0158,776,776.0,631.0,631.0,nget_circuits,,,,,,,,,
943,IVER22,WATS22,13.881,0.436,Composite,0.0642,0.5997,8.5049,776,776.0,631.0,631.0,nget_circuits,,,,,,,,,
944,IVER2A,LALE21,17.186,0.402,Composite,0.0656,0.7143,9.2206,841,841.0,665.0,665.0,nget_circuits,,,,,,,,,
945,JORD21,NORL2B,0.0,2.843,Cable,0.0109,0.0719,20.1177,419,419.0,381.0,381.0,nget_circuits,,,,,,,,,
946,KEAD43,KILL41,41.067,0.0,OHL,0.0403,0.7345,26.6033,3060,2931.0,2715.0,2931.0,nget_circuits,,,,,,,,,
947,KEAD43,WBUR41,28.266,0.0,OHL,0.0307,0.4916,18.6331,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
948,KEAR21,WHGA21,14.509,0.241,Composite,0.0667,0.6208,6.5558,835,835.0,665.0,665.0,nget_circuits,,,,,,,,,
949,KEAR21,WHGA21,14.509,0.129,Composite,0.0665,0.6177,5.3384,213,213.0,289.0,289.0,nget_circuits,,,,,,,,,
950,KEAR41,PADI41,39.101,0.0,OHL,0.0567,0.7296,24.2055,2169,2084.0,1940.0,2084.0,nget_circuits,,,,,,,,,
951,KEMS41,LOFI4A,38.035,0.0,OHL,0.0623,0.726,23.0007,3102,2935.0,2765.0,2935.0,nget_circuits,,,,,,,,,
952,KEMS41,LOFI4B,37.572,0.0,OHL,0.0617,0.7176,22.7061,3102,2935.0,2765.0,2935.0,nget_circuits,,,,,,,,,
953,KENG41,SJOW41,0.0,4.769,Cable,0.0032,0.0564,52.0546,1327,1298.0,1200.0,1298.0,nget_circuits,,,,,,,,,
954,KENG41,SJOW41,0.0,4.756,Cable,0.0032,0.0562,51.9127,1327,1298.0,1200.0,1298.0,nget_circuits,,,,,,,,,
955,KENG41,WIMB41,0.0,12.329,Cable,0.0085,0.1557,134.5735,1770,1730.0,1600.0,1730.0,nget_circuits,,,,,,,,,
956,KENG41,WIMB41,0.0,12.2,Cable,0.0084,0.1541,133.1654,1770,1730.0,1600.0,1730.0,nget_circuits,,,,,,,,,
957,KENG41,WISD41,0.0,2.939,Cable,0.002,0.0347,32.0798,1770,1730.0,1600.0,1730.0,nget_circuits,,,,,,,,,
958,KENG41,WISD42,0.0,2.989,Cable,0.002,0.0353,32.6255,1770,1730.0,1600.0,1730.0,nget_circuits,,,,,,,,,
959,KIBY21,LISD21,0.0,10.239,Cable,0.0173,0.2966,60.8154,762,762.0,698.0,698.0,nget_circuits,,,,,,,,,
960,KIBY21,LISD21,0.0,9.518,Cable,0.0228,0.2008,86.3283,762,762.0,619.0,619.0,nget_circuits,,,,,,,,,
