,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,OFTO,Station,Voltage (kV),Year,Status,Wind Farm,Interconnection Type,Rated DC Voltage (kV),Rated AC Voltage (kV)
961,KIBY21,RAIN21,11.236,0.0,OHL,0.0258,0.3778,3.8519,1416,1339.0,1258.0,1339.0,nget_circuits,,,,,,,,,
962,KIBY21,RAIN21,11.236,0.0,OHL,0.0258,0.3778,3.8519,1416,1339.0,1258.0,1339.0,nget_circuits,,,,,,,,,
963,KIBY21,WASF2A,10.945,0.0,OHL,0.0414,0.4478,3.0891,1521,1461.0,1360.0,1461.0,nget_circuits,,,,,,,,,
964,KIBY21,WASF2B,10.978,0.0,OHL,0.0415,0.4491,3.0984,1521,1461.0,1360.0,1461.0,nget_circuits,,,,,,,,,
965,KILL41,KILL41,0.0,0.0,Series Reactor,0.0,1.0,0.0,2750,2750.0,2750.0,2750.0,nget_circuits,,,,,,,,,
966,KILL41,SHBA41,17.05,0.0,OHL,0.0179,0.3134,10.7556,2860,2720.0,2484.0,2720.0,nget_circuits,,,,,,,,,
967,KINO41,KINO41,0.0,0.0,Series Reactor,0.0027,2.0,0.0,2002,2002.0,2002.0,2002.0,nget_circuits,,,,,,,,,
968,KINO41,KINO41,0.0,0.0,Series Reactor,0.0027,2.0,0.0,2002,2002.0,2002.0,2002.0,nget_circuits,,,,,,,,,
969,KINO41,NFLE41,23.626,0.0,OHL,0.0284,0.4216,15.2234,3102,2935.0,2692.0,2935.0,nget_circuits,,,,,,,,,
970,KINO41,SING41,17.685,0.0,OHL,0.0192,0.3076,11.6582,2889,2748.0,2510.0,2748.0,nget_circuits,,,,,,,,,
971,KIRK2A,SKLG21,0.0,8.608,Cable,0.0146,0.2402,93.5689,762,762.0,619.0,619.0,nget_circuits,,,,,,,,,
972,KITW21,OCKH21,13.738,0.222,Composite,0.0525,0.5743,6.2479,772,772.0,619.0,619.0,nget_circuits,,,,,,,,,
973,KITW21,OLDB21,7.704,0.597,Composite,0.0301,0.3318,8.6639,667,667.0,619.0,619.0,nget_circuits,,,,,,,,,
974,KNAR21,MONF21,38.531,0.141,Composite,0.2716,1.7712,11.0429,551,513.0,443.0,513.0,nget_circuits,,,,,,,,,
975,LACK21,TODP21,5.965,0.0,OHL,0.0212,0.2477,1.654,1408,1332.0,1251.0,1332.0,nget_circuits,,,,,,,,,
976,LACK41,SALH41,10.237,0.25,Composite,0.0184,0.2024,10.54,1831,1739.0,1588.0,1739.0,nget_circuits,,,,,,,,,
977,LACK41,THTO41,92.075,5.7,Composite,0.1057,1.6537,264.9969,2418,2418.0,2030.0,2030.0,nget_circuits,,,,,,,,,
978,LACK41,THTO42,92.075,5.7,Composite,0.1057,1.6537,264.9969,2418,2418.0,2030.0,2030.0,nget_circuits,,,,,,,,,
979,LAGA41,LAND41,21.224,0.0,OHL,0.0339,0.4081,12.7628,2423,2327.0,2168.0,2327.0,nget_circuits,,,,,,,,,
980,LAGA41,LAND42,21.355,0.0,OHL,0.0341,0.4108,12.8376,1389,1284.0,1108.0,1284.0,nget_circuits,,,,,,,,,
981,LALE21,WWEY2A,8.395,0.0,OHL,0.0317,0.3434,2.3695,1316,1213.0,1104.0,1213.0,nget_circuits,,,,,,,,,
982,LEGA41,TREU4A,12.119,0.0,OHL,0.0135,0.2316,7.3388,2860,2720.0,2484.0,2720.0,nget_circuits,,,,,,,,,
983,LEGA41,TREU4B,12.119,0.0,OHL,0.0135,0.2316,7.3388,2860,2720.0,2484.0,2720.0,nget_circuits,,,,,,,,,
984,LEGA4A,SHRE4A,46.944,0.0,OHL,0.075,0.9028,28.2295,2002,2002.0,2002.0,2002.0,nget_circuits,,,,,,,,,
985,LEIB4A,SUND42,13.455,0.0,OHL,0.0119,0.2311,9.0472,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
986,LEIB4B,SUND41,13.455,0.0,OHL,0.0119,0.2311,9.0472,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
987,LEIS11,SIZE11,0.0,2.149,Cable,0.0196,0.2155,4.8028,301,301.0,243.0,243.0,nget_circuits,,,,,,,,,
988,LEIS11,SIZE12,0.0,2.148,Cable,0.0195,0.2154,4.8006,301,301.0,243.0,243.0,nget_circuits,,,,,,,,,
989,LEIS11,SIZE1A,0.0,1.65,Cable,0.015,0.1655,3.6876,301,301.0,243.0,243.0,nget_circuits,,,,,,,,,
990,LEIS11,SIZE1B,0.0,1.65,Cable,0.015,0.1655,3.6876,301,301.0,243.0,243.0,nget_circuits,,,,,,,,,
991,LEIS4A,SIZE41,0.81,0.0,OHL,0.0009,0.0141,0.534,2779,2569.0,2217.0,2569.0,nget_circuits,,,,,,,,,
992,LISD21,LISD2A,0.0,0.0,Series Reactor,0.0173,1.387,0.0,750,750.0,740.0,740.0,nget_circuits,,,,,,,,,
993,LITT41,LITT41,0.0,1.0,Cable,0.0007,0.0118,10.9152,2063,2063.0,2063.0,2063.0,nget_circuits,,,,,,,,,
994,LITT41,LOFI4A,8.152,0.0,OHL,0.0127,0.157,4.8712,3103,3048.0,2959.0,3048.0,nget_circuits,,,,,,,,,
995,LITT41,LOFI4B,8.152,0.0,OHL,0.0127,0.157,4.8712,3055,3048.0,2959.0,3048.0,nget_circuits,,,,,,,,,
996,LITT41,WTHU4E,1.847,1.853,Composite,0.0041,0.0575,21.3295,1936,1883.0,1666.0,1815.0,nget_circuits,,,,,,,,,
997,LITT41,WTHU4F,1.847,1.853,Composite,0.0041,0.0575,21.3295,1936,1883.0,1666.0,1815.0,nget_circuits,,,,,,,,,
998,LOFI4A,ROWD4A,26.714,0.0,OHL,0.0576,0.5347,15.3479,1590,1500.0,1346.0,1500.0,nget_circuits,,,,,,,,,
999,LOFI4B,ROWD4B,26.714,0.0,OHL,0.0576,0.5347,15.3479,1590,1500.0,1346.0,1500.0,nget_circuits,,,,,,,,,
1000,LOVE41,NURS41,36.477,0.0,OHL,0.0396,0.6344,24.0461,2771,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1001,LOVE41,NURS4A,36.477,0.0,OHL,0.0396,0.6344,24.0461,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1002,MACC41,STAL4B,31.196,0.0,OHL,0.062,0.617,18.1761,1710,1627.0,1488.0,1627.0,nget_circuits,,,,,,,,,
1003,MAGA21,PYLE21,6.238,0.0,OHL,0.0211,0.2537,1.7667,1204,1115.0,1018.0,1115.0,nget_circuits,,,,,,,,,
1004,MANN41,MANN41,0.0,0.0,Zero Length,0.0,0.0,0.0,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
1005,MANN41,MANN41,0.0,0.0,Zero Length,0.0,0.0,0.0,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
1006,MANN41,NURS4A,36.411,3.412,Composite,0.0416,0.6467,62.4474,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1007,MARH41,MARH4A,0.0,0.0,Zero Length,0.0,0.0,0.0,2860,2860.0,2860.0,2860.0,nget_circuits,,,,,,,,,
1008,MARH42,MARH4B,0.0,0.0,Zero Length,0.0,0.0,0.0,2860,2860.0,2860.0,2860.0,nget_circuits,,,,,,,,,
1009,MAWO41,NURS41,7.441,0.0,OHL,0.0093,0.1281,5.0417,2423,2327.0,2167.0,2327.0,nget_circuits,,,,,,,,,
1010,MEDB4A,STEW41,7.0,0.0,OHL,0.0062,0.1202,4.705,3326,3326.0,3326.0,3326.0,nget_circuits,,,,,,,,,
1011,MEDB4A,STWB4R,87.852,0.0,OHL,0.0779,1.5089,59.0491,3326,3326.0,3326.0,3326.0,nget_circuits,,,,,,,,,
1012,MEDB4B,STEW41,7.0,0.0,OHL,0.0062,0.1202,4.705,3326,3326.0,3326.0,3326.0,nget_circuits,,,,,,,,,
1013,MEDB4B,STWB4Q,87.852,0.0,OHL,0.0779,1.5089,59.0491,3326,3326.0,3326.0,3326.0,nget_circuits,,,,,,,,,
1014,MELK41,MITY41,28.101,0.0,OHL,0.0511,0.5591,16.2853,2105,2016.0,1867.0,2016.0,nget_circuits,,,,,,,,,
1015,MELK41,MITY41,28.052,0.0,OHL,0.051,0.5581,16.257,2105,2016.0,1867.0,2016.0,nget_circuits,,,,,,,,,
1016,MELK41,SEAB41,53.558,0.0,OHL,0.0598,0.9451,34.8897,2545,2421.0,2211.0,2421.0,nget_circuits,,,,,,,,,
1017,MIDL41,QUER4A,9.704,0.0,OHL,0.0086,0.1667,6.5225,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
1018,MILL42,MILL4B,0.34,0.0,OHL,0.0006,0.0068,0.197,352,352.0,352.0,352.0,nget_circuits,,,,,,,,,
1019,MILL4A,SUND41,13.75,0.0,OHL,0.025,0.2736,7.9687,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
1020,MILL4B,SUND42,13.955,1.0,Composite,0.0254,0.2777,8.0872,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
1021,MONF22,POPP21,37.84,0.0,OHL,0.208,2.0034,8.337,682,629.0,538.0,629.0,nget_circuits,,,,,,,,,
1022,MONF41,PADI41,87.848,0.0,OHL,0.1064,1.6286,54.7416,2518,2395.0,2188.0,2395.0,nget_circuits,,,,,,,,,
1023,NECT41,NECT4A,0.0,0.0,Zero Length,0.0,0.0,0.0,1364,1364.0,1250.0,1250.0,nget_circuits,,,,,,,,,
1024,NECT41,NECT4B,0.0,0.0,Zero Length,0.0,0.0,0.0,3326,3323.0,3100.0,3323.0,nget_circuits,,,,,,,,,
1025,NECT4A,NORM41,37.492,0.0,OHL,0.0332,0.644,25.1993,3326,3326.0,3317.0,3326.0,nget_circuits,,,,,,,,,
1026,NECT4A,WALP41,41.619,0.0,OHL,0.0369,0.7148,27.9739,3326,3299.0,3078.0,3299.0,nget_circuits,,,,,,,,,
1027,NECT4B,NORM41,37.492,0.0,OHL,0.0332,0.644,25.1993,3326,3258.0,3060.0,3258.0,nget_circuits,,,,,,,,,
1028,NECT4B,WALP41,41.619,0.0,OHL,0.0369,0.7148,27.9739,3326,3160.0,2971.0,3160.0,nget_circuits,,,,,,,,,
1029,NEEP21,PITS21,0.851,3.975,Composite,0.0214,0.1378,26.8236,419,419.0,381.0,381.0,nget_circuits,,,,,,,,,
1030,NEEP21,SHEC21,0.851,4.428,Composite,0.0234,0.1494,29.8542,419,419.0,381.0,381.0,nget_circuits,,,,,,,,,
1031,NEEP4A,STSB4B,12.801,0.0,OHL,0.0276,0.2627,7.1402,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1032,NFLE41,SING41,5.941,0.0,OHL,0.0093,0.114,3.5652,2889,2748.0,2510.0,2748.0,nget_circuits,,,,,,,,,
1033,NFLE41,WTHU4A,7.511,0.0,OHL,0.0137,0.1494,4.3529,2004,1907.0,1746.0,1907.0,nget_circuits,,,,,,,,,
1034,NFLE41,WTHU4B,7.511,0.0,OHL,0.0137,0.1494,4.3529,2004,1907.0,1746.0,1907.0,nget_circuits,,,,,,,,,
1035,NORL2A,SHEC21,0.0,4.372,Cable,0.0192,0.1119,29.2487,419,419.0,381.0,381.0,nget_circuits,,,,,,,,,
1036,NORL2B,PITS21,0.0,10.751,Cable,0.0473,0.2752,71.9242,419,419.0,381.0,381.0,nget_circuits,,,,,,,,,
1037,NORM11,NOTR11,0.0,1.0,Cable,0.23600000000000002,0.7780020000000001,0.315,352,265.0,290.0,290.0,nget_circuits,,,,,,,,,
1038,NORM12,NOTR12,0.0,1.0,Cable,0.2362,0.7780020000000001,0.3149,324,299.0,324.0,299.0,nget_circuits,,,,,,,,,
1039,NORT21,SALH21,12.178,0.0,OHL,0.0464,0.526,3.2482,1381,1293.0,1197.0,1293.0,nget_circuits,,,,,,,,,
1040,NORT41,SALH42,12.206,0.0,OHL,0.022,0.2492,6.888,1831,1739.0,1588.0,1739.0,nget_circuits,,,,,,,,,
1041,NORT41,SPEN41,21.134,2.0,Composite,0.0276,0.4062,12.7287,2545,2421.0,2211.0,2421.0,nget_circuits,,,,,,,,,
1042,NORT41,SPEN42,21.134,2.0,Composite,0.0276,0.4062,12.7287,2545,2421.0,2211.0,2421.0,nget_circuits,,,,,,,,,
1043,OCKH21,WIEN2A,4.623,0.283,Composite,0.0216,0.202,4.2819,672,672.0,599.0,599.0,nget_circuits,,,,,,,,,
1044,OCKH2A,WIEN2B,4.67,0.0,OHL,0.0213,0.1977,1.2665,760,760.0,760.0,760.0,nget_circuits,,,,,,,,,
1045,OSBA41,THTO43,16.79,0.0,OHL,0.0182,0.292,11.0682,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1046,OSBA42,THTO41,16.79,0.0,OHL,0.0182,0.292,11.0682,2771,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1047,PADI41,PEWO4B,37.608,0.0,OHL,0.0556,0.7049,23.1779,2169,2084.0,1940.0,2084.0,nget_circuits,,,,,,,,,
1048,PELH41,RYEH4A,23.015,0.0,OHL,0.025,0.4003,15.1704,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1049,PELH41,RYEH4B,23.439,0.0,OHL,0.0254,0.4077,15.4489,2779,2569.0,2217.0,2569.0,nget_circuits,,,,,,,,,
1050,PELH41,SUND42,45.13,0.0,OHL,0.0487,0.752,31.2185,3180,3000.0,2692.0,3000.0,nget_circuits,,,,,,,,,
1051,PELH41,WYMO41,26.856,0.0,OHL,0.029,0.4469,18.6034,2771,2771.0,2692.0,2771.0,nget_circuits,,,,,,,,,
1052,PEMB41,SWAN41,83.975,0.0,OHL,0.0911,1.4606,55.3574,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1053,PEMB41,SWAN42,84.57,0.0,OHL,0.0918,1.4709,55.7496,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1054,PENM4A,PENT41,49.211,0.0,OHL,0.0645,0.9572,29.2535,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1055,PENM4B,PENT41,49.211,0.0,OHL,0.0645,0.9572,29.2535,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1056,PENT41,TRAW41,45.1,6.308,Composite,0.0633,0.9555,131.5497,1135,1135.0,992.0,992.0,nget_circuits,,,,,,,,,
1057,PENT41,WYLF41,35.24,0.0,OHL,0.0382,0.6129,23.2307,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1058,PENT41,WYLF41,35.24,0.0,OHL,0.0382,0.6129,23.2307,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1059,PERH11,WYLF11,19.94,0.0,OHL,0.475,4.232,1.0947,330,330.0,300.0,300.0,nget_circuits,,,,,,,,,
1060,PERH11,WYLF11,19.94,0.0,OHL,0.475,4.232,1.0947,333,331.0,304.0,307.0,nget_circuits,,,,,,,,,
1061,PEWO2A,PEWO2C,0.0,0.0,SSSC,0.0,0.476,0.0,1524,1524.0,1524.0,1524.0,nget_circuits,,,,,,,,,
1062,PEWO2B,PEWO2D,0.0,0.0,SSSC,0.0,0.476,0.0,1524,1524.0,1524.0,1524.0,nget_circuits,,,,,,,,,
1063,PEWO2C,WASF2A,23.481,0.0,OHL,0.0887,0.9606,6.6274,1521,1461.0,1360.0,1461.0,nget_circuits,,,,,,,,,
1064,PEWO2D,WASF2B,23.521,0.0,OHL,0.0889,0.9623,6.6386,1521,1461.0,1360.0,1461.0,nget_circuits,,,,,,,,,
1065,PEWO41,QUER4A,31.939,0.0,OHL,0.0498,0.6128,19.1665,3102,3048.0,2853.0,3048.0,nget_circuits,,,,,,,,,
1066,PEWO41,QUER4B,32.087,0.0,OHL,0.05,0.6156,19.2551,3102,3048.0,2853.0,3048.0,nget_circuits,,,,,,,,,
1067,PITS21,TEMP21,0.0,6.69,Cable,0.0294,0.1713,44.7561,419,419.0,381.0,381.0,nget_circuits,,,,,,,,,
1068,PITS21,WIBA21,0.0,2.324,Cable,0.0077,0.0581,17.337,439,439.0,381.0,381.0,nget_circuits,,,,,,,,,
1069,PUDM41,WHAM4A,0.0,2.17,Cable,0.002,0.0178,39.06,1282,1136.0,984.0,1136.0,nget_circuits,,,,,,,,,
1070,PYLE21,PYLE21,0.0,0.25,Cable,0.0004,0.0063,1.69,1204,1115.0,1018.0,1115.0,nget_circuits,,,,,,,,,
1071,RASS41,WALH41,72.788,5.269,parallel Composite,0.0799,1.2847,109.6583,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1072,RATS41,STAY4A,43.614,0.0,OHL,0.0793,0.8678,25.2757,2147,2056.0,1904.0,2056.0,nget_circuits,,,,,,,,,
1073,RATS41,STOB41,26.72,0.179,Composite,0.0487,0.5326,21.4031,2147,2056.0,1904.0,2056.0,nget_circuits,,,,,,,,,
1074,RATS41,WILE41,21.748,0.216,Composite,0.0397,0.435,16.174,1309,1309.0,1067.0,1067.0,nget_circuits,,,,,,,,,
1075,RATS41,WILE41,21.684,0.0,OHL,0.0394,0.4314,12.5666,2009,1911.0,1746.0,1911.0,nget_circuits,,,,,,,,,
1076,RAYL41,TILB4A,20.499,0.0,OHL,0.0319,0.3933,12.3014,2213,2126.0,1980.0,2126.0,nget_circuits,,,,,,,,,
1077,REBR21,TOTT23,3.305,9.678,parallel Composite,0.0166,0.2027,106.1327,1205,1127.0,1044.0,1127.0,nget_circuits,,,,,,,,,
1078,REBR22,TOTT24,3.305,11.448,parallel Composite,0.0174,0.2151,125.3726,1205,1127.0,1044.0,1127.0,nget_circuits,,,,,,,,,
1079,RHIG41,SWAN41,34.34,0.0,OHL,0.0373,0.5973,22.6374,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1080,ROCH21,STAL21,31.256,0.0,OHL,0.1235,1.3183,8.54,1324,1260.0,1151.0,1260.0,nget_circuits,,,,,,,,,
1081,ROCH21,WHGA21,11.489,0.257,Composite,0.053,0.4934,5.9105,841,841.0,665.0,665.0,nget_circuits,,,,,,,,,
1082,ROCH21,WHGA21,11.489,0.238,Composite,0.0529,0.4929,5.7039,419,419.0,404.0,404.0,nget_circuits,,,,,,,,,
1083,RYEH41,RYEH4B,0.137,0.0,OHL,0.0001,0.0024,0.0903,2779,2569.0,2217.0,2569.0,nget_circuits,,,,,,,,,
1084,RYEH41,WALX4A,5.324,0.0,OHL,0.0058,0.0926,3.5096,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1085,RYEH4A,RYEH43,0.264,0.0,OHL,0.0004,0.0051,0.1585,2779,2569.0,2217.0,2569.0,nget_circuits,,,,,,,,,
1086,RYEH4A,WALX4B,5.461,0.0,OHL,0.0059,0.095,3.6,2779,2568.0,2217.0,2568.0,nget_circuits,,,,,,,,,
1087,RYEH4B,RYEH42,0.215,0.0,OHL,0.0003,0.0041,0.1291,2779,2569.0,2217.0,2569.0,nget_circuits,,,,,,,,,
1088,SAEN21,SAES21,0.484,0.0,OHL,0.0013,0.018,0.1501,1749,1664.0,1520.0,1664.0,nget_circuits,,,,,,,,,
1089,SALH41,SALH42,0.0,0.0,SSSC,0.0,0.125,0.0,2217,2217.0,2217.0,2217.0,nget_circuits,,,,,,,,,
1090,SEAB41,WHSO4A,30.426,3.89,Composite,0.0374,0.5858,97.4265,1424,1424.0,1424.0,1424.0,nget_circuits,,,,,,,,,
1091,SELL4A,SELL4A,0.0,0.0,Series Reactor,0.0125,1.0,0.0,1860,1860.0,1860.0,1860.0,nget_circuits,,,,,,,,,
1092,SELL4A,SELL4C,0.0,0.257,Cable,0.0001,0.0013,9.9716,2369,2369.0,1642.0,1642.0,nget_circuits,,,,,,,,,
1093,SELL4A,SELL4D,0.0,0.257,Cable,0.0001,0.0013,9.9716,2369,2369.0,1642.0,1642.0,nget_circuits,,,,,,,,,
1094,SELL4A,SELL4E,0.0,0.415,Cable,0.0002,0.0022,14.94,2369,2369.0,1642.0,1642.0,nget_circuits,,,,,,,,,
1095,SELL4A,SELL4F,0.0,0.415,Cable,0.0002,0.0022,14.94,2369,2369.0,1642.0,1642.0,nget_circuits,,,,,,,,,
1096,SELL4B,SELL4C,0.257,0.0,OHL,0.0004,0.0049,0.1542,3326,3326.0,3326.0,3326.0,nget_circuits,,,,,,,,,
1097,SELL4B,SELL4D,0.257,0.0,OHL,0.0004,0.0049,0.1542,3326,3326.0,3326.0,3326.0,nget_circuits,,,,,,,,,
1098,SELL4B,SELL4E,0.39,0.0,OHL,0.0006,0.0075,0.234,3326,3326.0,3326.0,3326.0,nget_circuits,,,,,,,,,
1099,SELL4B,SELL4F,0.39,0.0,OHL,0.0006,0.0075,0.234,3326,3326.0,3326.0,3326.0,nget_circuits,,,,,,,,,
1100,SHRE4A,SHRE4B,0.054,0.0,OHL,0.0001,0.001,0.0324,240,240.0,240.0,240.0,nget_circuits,,,,,,,,,
1101,SHUR41,TAUN41,27.0,0.0,OHL,0.0487,0.5369,15.6552,3100,3050.0,2960.0,3050.0,nget_circuits,,,,,,,,,
1102,SPEN41,STEW41,37.795,0.126,Composite,0.0498,0.7386,24.4993,2470,2350.0,2146.0,2350.0,nget_circuits,,,,,,,,,
1103,SPEN42,STEW41,37.795,0.0,OHL,0.0497,0.7368,22.4165,2470,2350.0,2146.0,2350.0,nget_circuits,,,,,,,,,
1104,SPLN41,WALP41,29.234,0.0,OHL,0.0272,0.5117,19.3195,3189,3063.0,2853.0,3063.0,nget_circuits,,,,,,,,,
1105,SSHI22,TYNE2A,7.028,0.0,OHL,0.031,0.2985,1.9072,1236,1176.0,1065.0,1176.0,nget_circuits,,,,,,,,,
1106,SSHI22,WBOL21,4.366,0.0,OHL,0.02,0.1848,1.1845,1175,1120.0,1025.0,1120.0,nget_circuits,,,,,,,,,
1107,STAL4A,THOM41,69.271,6.952,Composite,0.0793,1.2727,151.2452,1330,1171.0,1001.0,1171.0,nget_circuits,,,,,,,,,
1108,STAL4B,STSB4A,26.581,7.031,Composite,0.0345,0.532,124.2199,1649,1528.0,1399.0,1528.0,nget_circuits,,,,,,,,,
1109,STAY41,MARH4A,73.027,0.0,OHL,0.1328,1.4529,42.3252,2514,2439.0,2314.0,2439.0,nget_circuits,,,,,,,,,
1110,STEN11,STES11,1.0,0.0,OHL,0.026600000000000002,0.1193,0.1077,198,198.0,181.0,181.0,nget_circuits,,,,,,,,,
1111,SUND41,WYMO41,18.156,0.0,OHL,0.0196,0.302,12.5826,3048,3000.0,2692.0,3000.0,nget_circuits,,,,,,,,,
1112,SWAN41,SWAN4B,0.64,0.0,OHL,0.0014,0.0128,0.3677,3048,3048.0,2971.0,3048.0,nget_circuits,,,,,,,,,
1113,SWAN42,SWAN4A,0.64,0.0,OHL,0.0014,0.0128,0.3677,1389,1284.0,1108.0,1284.0,nget_circuits,,,,,,,,,
1114,TEMP22,WIBA21,0.0,3.607,Cable,0.0159,0.0923,24.1308,421,421.0,381.0,381.0,nget_circuits,,,,,,,,,
1115,THOM21,WMEL21,23.791,0.947,Composite,0.1105,1.0548,15.8849,764,764.0,698.0,698.0,nget_circuits,,,,,,,,,
1116,THOM2A,WMEL21,24.413,0.8,Composite,0.1126,1.0793,10.588,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
1117,THUR21,THUR2A,4.653,0.0,OHL,0.0488,0.1944,1.2745,551,512.0,442.0,512.0,nget_circuits,,,,,,,,,
1118,THUR2A,WMEL21,16.348,0.0,OHL,0.0746,0.7099,4.3235,955,882.0,762.0,882.0,nget_circuits,,,,,,,,,
1119,TILB21,WARL21,13.065,0.0,OHL,0.0597,0.553,3.5441,1175,1119.0,1023.0,1119.0,nget_circuits,,,,,,,,,
1120,TILB21,WARL21,12.897,0.0,OHL,0.059,0.5459,3.4987,1120,1060.0,990.0,1060.0,nget_circuits,,,,,,,,,
1121,TILB41,TILB4A,0.058,0.0,OHL,0.0001,0.0012,0.033,3102,3048.0,2958.0,3048.0,nget_circuits,,,,,,,,,
1122,TILB41,TILB4B,0.059,0.0,OHL,0.0001,0.0011,0.0353,3102,3048.0,2853.0,3048.0,nget_circuits,,,,,,,,,
1123,TOTT2A,TOTT22,0.0,0.0,Zero Length,0.0,0.0,0.0,904,904.0,904.0,904.0,nget_circuits,,,,,,,,,
1124,TOTT2A,TOTT24,0.0,0.0,Zero Length,0.0,0.0,0.0,950,950.0,830.0,830.0,nget_circuits,,,,,,,,,
1125,TOTT2B,TOTT21,0.0,0.0,Zero Length,0.0,0.0,0.0,904,904.0,904.0,904.0,nget_circuits,,,,,,,,,
1126,TOTT2B,TOTT23,0.0,0.0,Zero Length,0.0,0.0,0.0,950,950.0,830.0,830.0,nget_circuits,,,,,,,,,
1127,TRAW41,TREU4A,64.278,0.0,OHL,0.1002,1.2333,38.5731,3102,3048.0,2958.0,3048.0,nget_circuits,,,,,,,,,
1128,TRAW41,TREU4B,64.278,0.0,OHL,0.1002,1.2333,38.5731,3102,3048.0,2958.0,3048.0,nget_circuits,,,,,,,,,
1129,TREM21,USKM2A,15.048,0.0,OHL,0.0854,0.7095,3.7487,695,641.0,548.0,641.0,nget_circuits,,,,,,,,,
1130,TYNE21,WBOL21,11.399,0.0,OHL,0.051,0.4835,3.093,1180,1120.0,1020.0,1120.0,nget_circuits,,,,,,,,,
1131,USKM11,USKM12,0.0,0.0,Series Reactor,0.25,20.0,0.0,90,90.0,90.0,90.0,nget_circuits,,,,,,,,,
1132,USKM21,USKM2A,0.692,0.0,OHL,0.0038,0.036,0.1546,695,642.0,548.0,642.0,nget_circuits,,,,,,,,,
1133,USKM21,USKM2B,0.391,0.0,OHL,0.0039,0.0167,0.1052,682,629.0,538.0,629.0,nget_circuits,,,,,,,,,
1134,USKM21,WHSO21,5.841,0.0,OHL,0.0345,0.2401,1.6394,1005,956.0,874.0,956.0,nget_circuits,,,,,,,,,
1135,USKM21,WHSO22,5.849,0.0,OHL,0.0345,0.2405,1.6417,1005,956.0,873.0,956.0,nget_circuits,,,,,,,,,
1136,USKM2A,WHSO21,5.562,0.0,OHL,0.0306,0.289,1.2455,695,641.0,548.0,641.0,nget_circuits,,,,,,,,,
1137,USKM2B,WHSO22,5.851,0.0,OHL,0.0322,0.304,1.3103,682,629.0,538.0,629.0,nget_circuits,,,,,,,,,
1138,WBUR41,WBUR42,0.0,0.0,Series Reactor,0.0026,2.3169,0.0,1500,1500.0,1500.0,1500.0,nget_circuits,,,,,,,,,
1139,WHSO41,WHSO4A,0.077,0.0,OHL,0.0001,0.0013,0.0506,992,916.0,783.0,916.0,nget_circuits,,,,,,,,,
1140,WTHU4C,WTHU4E,0.0,0.0,Series Reactor,0.0,1.0,0.0,2400,2400.0,2400.0,2400.0,nget_circuits,,,,,,,,,
1141,WTHU4D,WTHU4F,0.0,0.0,Series Reactor,0.0,1.0,0.0,2400,2400.0,2400.0,2400.0,nget_circuits,,,,,,,,,
1142,BOSO11,BOSW11,0.0,29.450000000000003,Cable,1.634,2.451,25.197,106.0,,,,ofto_circuits,TC Barrow OFTO Limited,Barrow Offshore Wind Farm,132.0,,,,,,
1143,BEIW21,BEIW22,0.0,1.315,Cable,0.033,0.014,4.119,321.0,,,,ofto_circuits,TC Beatrice OFTO Limited,Beatrice Offshore Wind Farm,220.0,,,,,,
1144,BEIW21,BEAT21,0.0,89.2,Cable,0.822,2.262,291.875,321.0,,,,ofto_circuits,TC Beatrice OFTO Limited,Beatrice Offshore Wind Farm,220.0,,,,,,
1145,BEIW22,BEAT22,0.0,89.2,Cable,0.822,2.262,291.875,321.0,,,,ofto_circuits,TC Beatrice OFTO Limited,Beatrice Offshore Wind Farm,220.0,,,,,,
1146,BEAT41,BLHI4-,0.0,0.6,Cable,0.002,0.006,4.645,321.0,,,,ofto_circuits,TC Beatrice OFTO Limited,Beatrice Offshore Wind Farm,400.0,,,,,,
1147,BEAT41,BLHI4-,0.0,0.6,Cable,0.002,0.006,4.645,321.0,,,,ofto_circuits,TC Beatrice OFTO Limited,Beatrice Offshore Wind Farm,400.0,,,,,,
1148,BODE41,BBWO41,0.0,0.6,Cable,0.0009,0.0064,5.1271,277.0,,,,ofto_circuits,Diamond Transmission Partners BBE Limited,Burbo Bank Extension Wind Farm,400.0,,,,,,
1149,BBWO21,BBWW21,0.0,34.622001,Cable,0.3875,0.9335,103.7511,277.0,,,,ofto_circuits,Diamond Transmission Partners BBE Limited,Burbo Bank Extension Wind Farm,220.0,,,,,,
1150,DUDW11,DUDO11,0.0,89.30000000000001,Cable,1.8160181359044993,6.818227731864095,110.66934383451733,172.0,,,,ofto_circuits,TC Dudgeon OFTO plc,Dudgeon Offshore Wind Farm,132.0,,,,,,
1151,DUDW12,DUDO12,0.0,89.30000000000001,Cable,1.8160181359044993,6.818227731864095,110.66934383451733,172.0,,,,ofto_circuits,TC Dudgeon OFTO plc,Dudgeon Offshore Wind Farm,132.0,,,,,,
1152,BRFO41,BRST41,0.0,0.47,Cable,0.001209046,0.005961656,3.8508416,369.0,,,,ofto_circuits,East Anglia One Limited,East Anglia Offshore Wind Farm,400.0,,,,,,
1153,BRFO41,BRST42,0.0,0.47,Cable,0.001209046,0.005961656,3.8508416,369.0,,,,ofto_circuits,East Anglia One Limited,East Anglia Offshore Wind Farm,400.0,,,,,,
1154,BRST21,EAAW21,0.0,122.358,Cable,0.7715331046329164,3.2714908515927688,411.03997288999994,344.0,,,,ofto_circuits,East Anglia One Limited,East Anglia Offshore Wind Farm,220.0,,,,,,
1155,BRST22,EAAW22,0.0,122.358,Cable,0.7715331046329164,3.2714908515927688,411.03997288999994,344.0,,,,ofto_circuits,East Anglia One Limited,East Anglia Offshore Wind Farm,220.0,,,,,,
1156,TEAL2K,SGRX21,0.0,0.5,Cable,0.0013,0.0102,25.8834,419.0,,,,ofto_circuits,Seagreen Wind Energy Limited,Seagreen One Wind Farm,275.0,,,,,,
1157,TEAL2K,SGRX22,0.0,0.5,Cable,0.0013,0.0102,25.8834,419.0,,,,ofto_circuits,Seagreen Wind Energy Limited,Seagreen One Wind Farm,275.0,,,,,,
1158,TEAL2K,SGRX23,0.0,0.5,Cable,0.0013,0.0102,25.8834,419.0,,,,ofto_circuits,Seagreen Wind Energy Limited,Seagreen One Wind Farm,275.0,,,,,,
1159,SGRO21,SGRW21,0.0,83.4,Cable,0.4815,2.0918,279.4322,362.0,,,,ofto_circuits,Seagreen Wind Energy Limited,Seagreen One Wind Farm,220.0,,,,,,
1160,SGRO22,SGRW22,0.0,83.4,Cable,0.4815,2.0918,279.4322,362.0,,,,ofto_circuits,Seagreen Wind Energy Limited,Seagreen One Wind Farm,220.0,,,,,,
1161,SGRO22,SGRW22,0.0,83.4,Cable,0.4815,2.0918,279.4322,362.0,,,,ofto_circuits,Seagreen Wind Energy Limited,Seagreen One Wind Farm,220.0,,,,,,
1162,GALO11,LEIS11,0.0,0.28,Cable,0.01,0.03,0.38,208.0,,,,ofto_circuits,Diamond Transmission Partners Galloper Limited,Galloper Offshore Wind Farm,132.0,,,,,,
1163,GALO12,LEIS11,0.0,0.28,Cable,0.01,0.03,0.38,208.0,,,,ofto_circuits,Diamond Transmission Partners Galloper Limited,Galloper Offshore Wind Farm,132.0,,,,,,
1164,GALO11,GANW11,0.0,45.8,Cable,1.23,2.83,58.379999999999995,180.6,,,,ofto_circuits,Diamond Transmission Partners Galloper Limited,Galloper Offshore Wind Farm,132.0,,,,,,
1165,GALO12,GANW12,0.0,45.8,Cable,1.23,2.83,58.379999999999995,180.6,,,,ofto_circuits,Diamond Transmission Partners Galloper Limited,Galloper Offshore Wind Farm,132.0,,,,,,
1166,GGON11,LEIS11,0.0,0.0,Cable,0.0,0.0,0.0,180.0,,,,ofto_circuits,Greater Gabbard OFTO Plc,Greater Gabbard Offshore Wind Farm,132.0,,,,,,
1167,GGON12,LEIS11,0.0,0.0,Cable,0.0,0.0,0.0,180.0,,,,ofto_circuits,Greater Gabbard OFTO Plc,Greater Gabbard Offshore Wind Farm,132.0,,,,,,
1168,GGON13,LEIS11,0.0,0.0,Cable,0.0,0.0,0.0,180.0,,,,ofto_circuits,Greater Gabbard OFTO Plc,Greater Gabbard Offshore Wind Farm,132.0,,,,,,
1169,GREG11,GGON11,0.0,45.0,Cable,1.04,3.17,59.93,180.0,,,,ofto_circuits,Greater Gabbard OFTO Plc,Greater Gabbard Offshore Wind Farm,132.0,,,,,,
1170,GREG12,GGON12,0.0,45.0,Cable,1.04,3.17,59.93,180.0,,,,ofto_circuits,Greater Gabbard OFTO Plc,Greater Gabbard Offshore Wind Farm,132.0,,,,,,
1171,GREG13,GGON13,0.0,45.0,Cable,1.04,3.17,59.93,180.0,,,,ofto_circuits,Greater Gabbard OFTO Plc,Greater Gabbard Offshore Wind Farm,132.0,,,,,,
1172,GREG12,GREG14,0.0,17.0,Cable,0.36,1.07,20.5,150.0,,,,ofto_circuits,Greater Gabbard OFTO Plc,Greater Gabbard Offshore Wind Farm,132.0,,,,,,
1173,CLTO11,GUNS11,0.0,12.789,Cable,0.3254,0.8061,15.5518,158.0,,,,ofto_circuits,TC Gunfleet Sands OFTO Limited,Gunfleet Sands Offshore Wind Farm,132.0,,,,,,
1174,GWYO11,GWBW11,0.0,33.3,Cable,0.973,2.5403,37.6879,149.0,,,,ofto_circuits,Gwynt y Môr OFTO plc,Gwynt Y Mor Offshore Wind Farm,132.0,,,,,,
1175,GWYO11,GWBW12,0.0,33.3,Cable,0.973,2.5403,37.6879,149.0,,,,ofto_circuits,Gwynt y Môr OFTO plc,Gwynt Y Mor Offshore Wind Farm,132.0,,,,,,
1176,GWYO12,GWAW11,0.0,30.3,Cable,0.8763,2.3371,34.6335,149.0,,,,ofto_circuits,Gwynt y Môr OFTO plc,Gwynt Y Mor Offshore Wind Farm,132.0,,,,,,
1177,GWYO12,GWAW12,0.0,30.3,Cable,0.8763,2.3371,34.6335,149.0,,,,ofto_circuits,Gwynt y Môr OFTO plc,Gwynt Y Mor Offshore Wind Farm,132.0,,,,,,
1178,KILL41,HOWA41,0.0,0.52,Cable,0.000387,0.007298,5.7608,1328.0,,,,ofto_circuits,Diamond Transmission Partners Hornsea One Limited,Hornsea One Offshore Wind Farm,400.0,,,,,,
1179,KILL41,HOWA41,0.0,0.5,Cable,0.000387,0.007298,5.760827,1328.0,,,,ofto_circuits,Diamond Transmission Partners Hornsea One Limited,Hornsea One Offshore Wind Farm,400.0,,,,,,
1180,HOWA21,HOWR2A,0.0,105.1,Cable,0.6838420000000001,3.270059,292.128289,380.0,,,,ofto_circuits,Diamond Transmission Partners Hornsea One Limited,Hornsea One Offshore Wind Farm,220.0,,,,,,
1181,HOWR2A,HOWW2A,0.0,66.2,Cable,0.492396,1.641322,175.1469,380.0,,,,ofto_circuits,Diamond Transmission Partners Hornsea One Limited,Hornsea One Offshore Wind Farm,220.0,,,,,,
1182,HOWA21,HOWR2A,0.0,104.9,Cable,0.6962790000000001,3.1954719999999996,303.89725500000003,380.0,,,,ofto_circuits,Diamond Transmission Partners Hornsea One Limited,Hornsea One Offshore Wind Farm,220.0,,,,,,
1183,HOWR2A,HOWW2B,0.0,72.2,Cable,0.47735599999999995,1.7154960000000001,203.09720000000002,380.0,,,,ofto_circuits,Diamond Transmission Partners Hornsea One Limited,Hornsea One Offshore Wind Farm,220.0,,,,,,
1184,HOWA21,HOWR2A,0.0,104.7,Cable,0.6809,3.2601,291.07,380.0,,,,ofto_circuits,Diamond Transmission Partners Hornsea One Limited,Hornsea One Offshore Wind Farm,220.0,,,,,,
1185,HOWR2A,HOWW2C,0.0,85.0,Cable,0.632232,2.107438,224.88660000000002,380.0,,,,ofto_circuits,Diamond Transmission Partners Hornsea One Limited,Hornsea One Offshore Wind Farm,220.0,,,,,,
1186,HOWW2A,HOWW2B,0.0,12.3,Cable,0.157562,0.304959,34.59968,364.0,,,,ofto_circuits,Diamond Transmission Partners Hornsea One Limited,Hornsea One Offshore Wind Farm,220.0,,,,,,
1187,HOWW2B,HOWW2C,0.0,13.9,Cable,0.178058,0.344628,39.100449999999995,364.0,,,,ofto_circuits,Diamond Transmission Partners Hornsea One Limited,Hornsea One Offshore Wind Farm,220.0,,,,,,
1188,KILL41,HOWB41,0.0,0.315,Cable,0.0002,0.004,3.7,935.0,,,,ofto_circuits,Breesea Limited,Hornsea Two Offshore Wind Farm,400.0,,,,,,
1189,KILL41,HOWB41,0.0,0.315,Cable,0.0002,0.004,3.7,935.0,,,,ofto_circuits,Breesea Limited,Hornsea Two Offshore Wind Farm,400.0,,,,,,
1190,HOWB21,HOWR2B,0.0,103.7,Cable,0.59,2.69,338.42,415.0,,,,ofto_circuits,Breesea Limited,Hornsea Two Offshore Wind Farm,220.0,,,,,,
1191,HOWR2B,HOWW2D,0.0,60.2,Cable,0.4,1.5,165.42,412.0,,,,ofto_circuits,Breesea Limited,Hornsea Two Offshore Wind Farm,220.0,,,,,,
1192,HOWB21,HOWR2B,0.0,103.55,Cable,0.59,2.69,337.97,415.0,,,,ofto_circuits,Breesea Limited,Hornsea Two Offshore Wind Farm,220.0,,,,,,
1193,HOWR2B,HOWW2D,0.0,61.6,Cable,0.42,1.52,169.26,412.0,,,,ofto_circuits,Breesea Limited,Hornsea Two Offshore Wind Farm,220.0,,,,,,
1194,HOWB21,HOWR2B,0.0,103.4,Cable,0.59,2.69,382.85,220.0,,,,ofto_circuits,Breesea Limited,Hornsea Two Offshore Wind Farm,415.0,,,,,,
1195,HOWR2B,HOWW2D,0.0,62.2,Cable,0.42,1.54,170.9,220.0,,,,ofto_circuits,Breesea Limited,Hornsea Two Offshore Wind Farm,412.0,,,,,,
1196,HUMO11,HUMW11,0.0,39.0,Cable,1.4169999999999998,3.447,46.189,121.0,,,,ofto_circuits,Humber Gateway OFTO Limited,Humber Gateway Offshore Wind Farm,132.0,,,,,,
1197,HUMO12,HUMW12,0.0,39.0,Cable,1.4169999999999998,3.447,46.189,121.0,,,,ofto_circuits,Humber Gateway OFTO Limited,Humber Gateway Offshore Wind Farm,132.0,,,,,,
1198,HUMO21,HEDO21,0.0,0.0,Cable,0.0,0.0,0.0,160.0,,,,ofto_circuits,Humber Gateway OFTO Limited,Humber Gateway Offshore Wind Farm,275.0,,,,,,
1199,HUMO22,HEDO21,0.0,0.0,Cable,0.0,0.0,0.0,160.0,,,,ofto_circuits,Humber Gateway OFTO Limited,Humber Gateway Offshore Wind Farm,275.0,,,,,,
1200,LINO41,WALP41,0.0,0.13,Cable,9.43e-05,0.001641,1.6336,492.0,,,,ofto_circuits,TC Lincs OFTO Limited,Lincs Offshore Windfarm,400.0,,,,,,
1201,LINO11,LINO13,0.0,0.129,Cable,0.000178,0.002903,1.491377,301.0,,,,ofto_circuits,TC Lincs OFTO Limited,Lincs Offshore Windfarm,132.0,,,,,,
1202,LINO12,LINO14,0.0,0.078,Cable,0.000108,0.001755,0.901763,301.0,,,,ofto_circuits,TC Lincs OFTO Limited,Lincs Offshore Windfarm,132.0,,,,,,
1203,LINO13,LINS11,0.0,60.0,Cable,2.0442,4.3446,69.5405,152.0,,,,ofto_circuits,TC Lincs OFTO Limited,Lincs Offshore Windfarm,132.0,,,,,,
1204,LINO14,LINS12,0.0,60.0,Cable,2.0442,4.3446,69.5405,152.0,,,,ofto_circuits,TC Lincs OFTO Limited,Lincs Offshore Windfarm,132.0,,,,,,
1205,CLEH41,LONO4A,0.0,0.08,Cable,0.00021,0.0005200000000000001,0.7641343999999999,360.0,,,,ofto_circuits,Blue Transmission London Array Limited,London Array Offshore Wind Farm,400.0,,,,,,
1206,CLEH41,LONO4B,0.0,0.13,Cable,0.00034125,0.0008449999999999999,1.2417183999999999,360.0,,,,ofto_circuits,Blue Transmission London Array Limited,London Array Offshore Wind Farm,400.0,,,,,,
1207,LONO11,LOAW11,0.0,53.798,Cable,1.58289,2.9755,73.1044,167.0,,,,ofto_circuits,Blue Transmission London Array Limited,London Array Offshore Wind Farm,150.0,,,,,,
1208,LONO12,LOYW11,0.0,53.848,Cable,1.58366,2.9776,73.1539,167.0,,,,ofto_circuits,Blue Transmission London Array Limited,London Array Offshore Wind Farm,150.0,,,,,,
1209,LONO13,LOAW12,0.0,52.657,Cable,1.54875,2.9125,71.5816,167.0,,,,ofto_circuits,Blue Transmission London Array Limited,London Array Offshore Wind Farm,150.0,,,,,,
1210,LONO14,LOYW12,0.0,52.682,Cable,1.54919,2.9137,71.6099,167.0,,,,ofto_circuits,Blue Transmission London Array Limited,London Array Offshore Wind Farm,150.0,,,,,,
1211,MOWE21,MORO21,0.0,90.69,Cable,0.632,2.405,284.21,312.0,,,,ofto_circuits,Moray East Offshore Wind Limited,Moray East Offshore Wind Farm,220.0,,,,,,
1212,MOWE22,MORO22,0.0,97.8,Cable,0.632,2.405,304.75,312.0,,,,ofto_circuits,Moray East Offshore Wind Limited,Moray East Offshore Wind Farm,220.0,,,,,,
1213,MOWE23,MORO23,0.0,91.48,Cable,0.632,2.405,286.49,312.0,,,,ofto_circuits,Moray East Offshore Wind Limited,Moray East Offshore Wind Farm,220.0,,,,,,
1214,NEDE2K,MORF21,0.0,0.06,Cable,0.0027,0.001,0.27,398.0,,,,ofto_circuits,Moray East Offshore Wind Limited,Moray East Offshore Wind Farm,275.0,,,,,,
1215,NEDE2K,MORF22,0.0,0.1,Cable,0.0043,0.002,0.42,398.0,,,,ofto_circuits,Moray East Offshore Wind Limited,Moray East Offshore Wind Farm,275.0,,,,,,
1216,NEDE2K,MORF23,0.0,0.15,Cable,0.001,0.003,0.67,398.0,,,,ofto_circuits,Moray East Offshore Wind Limited,Moray East Offshore Wind Farm,275.0,,,,,,
1217,ORMO11,ORMW11,0.0,44.3,Cable,0.7323000000000001,3.104,46.68,158.0,,,,ofto_circuits,TC Ormonde OFTO Limited,Ormonde Offshore Wind Farm,132.0,,,,,,
1218,RACW22,RACO22,0.0,82.5,Cable,0.487,2.1111,247.8447,302.0,,,,ofto_circuits,Diamond Transmission Partners RB Limited,Race Bank Offshore Wind Farm,220.0,,,,,,
1219,RACW21,RACO21,0.0,83.499999,Cable,0.4934,2.1359,250.7489,302.0,,,,ofto_circuits,Diamond Transmission Partners RB Limited,Race Bank Offshore Wind Farm,220.0,,,,,,
1220,WALP41,RACO41,0.0,0.1,Cable,9.999999999999999e-05,0.0011,0.8092999999999999,450.0,,,,ofto_circuits,Diamond Transmission Partners RB Limited,Race Bank Offshore Wind Farm,400.0,,,,,,
1221,WALP41,RACO42,0.0,0.1,Cable,9.999999999999999e-05,0.0011,0.8092999999999999,450.0,,,,ofto_circuits,Diamond Transmission Partners RB Limited,Race Bank Offshore Wind Farm,400.0,,,,,,
1222,RACW21,RACW22,0.0,6.7,Cable,0.0433,0.1661,19.4582,302.0,,,,ofto_circuits,Diamond Transmission Partners RB Limited,Race Bank Offshore Wind Farm,220.0,,,,,,
1223,BOLN41,TWNE41,0.0,0.602,Cable,0.0028,0.0042,4.4179,411.0,,,,ofto_circuits,TC Rampion OFTO Limited,Rampion Offshore Wind Farm,400.0,,,,,,
1224,BOLN41,TWNE42,0.0,0.764,Cable,0.0036,0.0053,5.6068,411.0,,,,ofto_circuits,TC Rampion OFTO Limited,Rampion Offshore Wind Farm,400.0,,,,,,
1225,TWNE11,RAMW11,0.0,42.35,Cable,0.7285,1.9531,75.9552,210.0,,,,ofto_circuits,TC Rampion OFTO Limited,Rampion Offshore Wind Farm,150.0,,,,,,
1226,TWNE12,RAMW12,0.0,42.29,Cable,0.7275,1.9502,75.842,210.0,,,,ofto_circuits,TC Rampion OFTO Limited,Rampion Offshore Wind Farm,150.0,,,,,,
1227,RORE11,RREW11,0.0,14.4,Cable,0.78,1.17,12.06,103.0,,,,ofto_circuits,TC Robin Rigg OFTO Limited,Robin Rigg East Offshore Wind Farm,132.0,,,,,,
1228,RORW11,RRWW11,0.0,14.4,Cable,0.78,1.17,12.06,103.0,,,,ofto_circuits,TC Robin Rigg OFTO Limited,Robin Rigg West Offshore Wind Farm,132.0,,,,,,
1229,SSAW11,SALL11,0.0,44.8,Cable,1.0219,3.6202,55.2715,178.0,,,,ofto_circuits,Blue Transmission Sheringham Shoal Limited,Sheringham Shoal Offshore Wind Farm,132.0,,,,,,
1230,SSBW11,SALL12,0.0,42.9,Cable,0.9695,3.4676,53.1915,178.0,,,,ofto_circuits,Blue Transmission Sheringham Shoal Limited,Sheringham Shoal Offshore Wind Farm,132.0,,,,,,
1231,THAW11,THOW11,0.0,28.89,Cable,0.9305,1.9682,33.0484,155.0,,,,ofto_circuits,Thanet OFTO Limited,Thanet Offshore Wind Farm,132.0,,,,,,
1232,THAW12,THOW12,0.0,28.89,Cable,0.9305,1.9682,33.0484,155.0,,,,ofto_circuits,Thanet OFTO Limited,Thanet Offshore Wind Farm,132.0,,,,,,
1233,TKNO22,TKNW21,0.0,107.8,Cable,0.57,3.15,313.0,427.0,,,,ofto_circuits,Triton Knoll Wind Farm Limited,Triton Knoll Offshore Wind Farm,220.0,,,,,,
1234,TKNO21,TKNE21,0.0,106.8,Cable,0.56,3.13,310.0,427.0,,,,ofto_circuits,Triton Knoll Wind Farm Limited,Triton Knoll Offshore Wind Farm,220.0,,,,,,
1235,BICF41,TKNO41,0.0,2.01,Cable,0.004,0.02,18.6,505.0,,,,ofto_circuits,Triton Knoll Wind Farm Limited,Triton Knoll Offshore Wind Farm,400.0,,,,,,
1236,BICF41,TKNO42,0.0,1.78,Cable,0.004,0.02,16.5,505.0,,,,ofto_circuits,Triton Knoll Wind Farm Limited,Triton Knoll Offshore Wind Farm,400.0,,,,,,
1237,WAAO11,WAAO1A,0.0,2.9,Cable,0.076045,0.13688,3.553937,192.0,,,,ofto_circuits,Blue Transmission Walney 1 OFTO Limited,Walney 1 Offshore Wind Farm,132.0,,,,,,
1238,WAAO1A,WAAW11,0.0,43.7,Cable,1.2943069999999999,2.329752,55.05765,164.0,,,,ofto_circuits,Blue Transmission Walney 1 OFTO Limited,Walney 1 Offshore Wind Farm,132.0,,,,,,
1239,WABO11,WABO1A,0.0,5.23,Cable,0.15,0.27,6.384,192.0,,,,ofto_circuits,Blue Transmission Walney 2 OFTO Limited,Walney 2 Offshore Wind Farm,132.0,,,,,,
1240,WABO1A,WABW11,0.0,44.13,Cable,1.266,2.279,53.869,164.0,,,,ofto_circuits,Blue Transmission Walney 2 OFTO Limited,Walney 2 Offshore Wind Farm,132.0,,,,,,
1241,WOWE21,WACW21,0.0,80.1,Cable,0.9432,1.99,251.59,347.0,,,,ofto_circuits,Diamond Transmission Partners Walney Extension Limited,Walney Extension Offshore Wind Farm,220.0,,,,,,
1242,WADW21,WACW21,0.0,22.9,Cable,0.48260000000000003,0.6719,50.0868,220.0,,,,ofto_circuits,Diamond Transmission Partners Walney Extension Limited,Walney Extension Offshore Wind Farm,220.0,,,,,,
1243,WOWE22,WADW21,0.0,66.0,Cable,0.7713,1.6434,207.5336,347.0,,,,ofto_circuits,Diamond Transmission Partners Walney Extension Limited,Walney Extension Offshore Wind Farm,220.0,,,,,,
1244,MIDL41,WOWE41,0.0,0.3,Cable,0.0015,0.0023,2.7143,470.0,,,,ofto_circuits,Diamond Transmission Partners Walney Extension Limited,Walney Extension Offshore Wind Farm,400.0,,,,,,
1245,MIDL41,WOWE42,0.0,0.3,Cable,0.0015,0.0023,2.7143,470.0,,,,ofto_circuits,Diamond Transmission Partners Walney Extension Limited,Walney Extension Offshore Wind Farm,400.0,,,,,,
1246,WDSW11,WDSO11,0.0,42.075,Cable,0.6629999999999999,1.9978,69.3823,209.0,,,,ofto_circuits,WoDS Transmission plc,West of Duddon Sands Offshore Wind Farm,155.0,,,,,,
1247,WDSW12,WDSO12,0.0,42.075,Cable,0.6629999999999999,1.9978,69.3823,209.0,,,,ofto_circuits,WoDS Transmission plc,West of Duddon Sands Offshore Wind Farm,155.0,,,,,,
1248,HEYS41,WDSO41,0.0,0.225,Cable,0.0004,0.0024,1.7417,346.0,,,,ofto_circuits,WoDS Transmission plc,West of Duddon Sands Offshore Wind Farm,400.0,,,,,,
1249,HEYS41,WDSO42,0.0,0.225,Cable,0.0004,0.0024,1.7417,346.0,,,,ofto_circuits,WoDS Transmission plc,West of Duddon Sands Offshore Wind Farm,400.0,,,,,,
1250,WERO11,WERW11,0.0,25.8335,Cable,0.2949,1.4823,45.7125,140.0,,,,ofto_circuits,TC Westermost Rough OFTO Limited,Westermost Rough Offshore Wind Farm,150.0,,,,,,
1251,HEDO21,WERO21,0.0,0.368,Cable,0.003,0.0122,1.2704,256.78086234910495,,,,ofto_circuits,TC Westermost Rough OFTO Limited,Westermost Rough Offshore Wind Farm,275.0,,,,,,
1252,HEDO21,WERO22,0.0,0.329,Cable,0.0026999999999999997,0.0109,1.1357000000000002,256.78086234910495,,,,ofto_circuits,TC Westermost Rough OFTO Limited,Westermost Rough Offshore Wind Farm,275.0,,,,,,
1253,BLHI4-,ROTI4J,35.4,0.0,OHL,0.0708,0.6832,20.826,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1254,BLHI4-,ROTI4K,35.4,0.0,OHL,0.0708,0.6832,20.826,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1255,BROR1Q,LOCB1K,22.113,0.007,Composite,2.2511,5.1536,1.096,126,117.0,101.0,117.0,shet_circuit_changes,,,,2023.0,change,,,,
1256,CLSO1-,DORE12,0.0,0.1,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1257,FOFO2-,TEAL2K,0.0,1.0,Cable,0.01,0.1,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2023.0,Change,,,,
1258,GARB1R,SLOY1J,14.185,0.715,Composite,0.7599,3.3376,0.775,241,230.0,210.0,230.0,shet_circuit_changes,,,,2023.0,Change,,,,
1259,GARB1T,SLOY1K,14.185,0.715,Composite,0.7599,3.3376,0.775,241,230.0,210.0,230.0,shet_circuit_changes,,,,2023.0,Change,,,,
1260,GLRB2-,TEAL2K,38.8,0.0,OHL,0.19,1.67,10.2,1090,1030.0,925.0,1030.0,shet_circuit_changes,,,,2023.0,Change,,,,
1261,KINT4J,KINT4K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1262,KINT4J,ROTI4J,23.2,0.0,OHL,0.0464,0.4478,13.649,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1263,KINT4K,ROTI4K,23.2,0.0,OHL,0.0464,0.4478,13.649,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1264,MORF4-,NEDE4K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1265,NEDE4J,NEDE4K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1266,NEDE4J,PEHE4J,30.04,0.0,OHL,0.0601,0.5799,17.6738,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1267,NEDE4J,ROTI4J,17.3,0.0,OHL,0.0346,0.3339,10.178,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1268,NEDE4K,PEHE4K,30.04,0.0,OHL,0.0601,0.5799,17.6738,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1269,NEDE4K,ROTI4K,17.3,0.0,OHL,0.0346,0.3339,10.178,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1270,PEHE4J,PEHE4K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1271,ROTI4J,ROTI4K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1272,TEAL2A,TEAL2J,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1273,TEAL2B,TEAL2K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2023.0,Addition,,,,
1274,TEAL2J,WFIB2-,38.8,0.0,OHL,0.19,1.67,10.2,1090,1030.0,925.0,1030.0,shet_circuit_changes,,,,2023.0,Change,,,,
1275,ABED1-,DUNM1T,5.0,0.0,OHL,0.25,1.035,0.28,163,152.0,131.0,152.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1276,BLHI2K,BLHS2-,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1277,BRCW2J,KINA2K,59.8,0.0,OHL,0.1638,2.4224,17.089,1910,1830.0,1710.0,1830.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1278,DOUN1-,LIMK1A,0.0,0.9,Cable,0.01,0.058,1.389,306,253.0,253.0,253.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1279,DUNM1-,DUNM1T,2.76,0.0,OHL,0.1391,0.5715,0.155,203,193.0,176.0,193.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1280,DUNM1C,DUNM1T,3.24,0.0,OHL,0.1632,0.6709,0.181,203,193.0,176.0,193.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1281,GARB1Q,SLOY1K,14.229,0.671,Composite,0.7599,3.3376,0.775,241,230.0,210.0,230.0,shet_circuit_changes,,,,2024.0,Change,,,,
1282,GARB1S,SLOY1J,14.229,0.671,Composite,0.7599,3.3376,0.775,241,230.0,210.0,230.0,shet_circuit_changes,,,,2024.0,Change,,,,
1283,GREM1J,GREM1L,0.0,4.1,Cable,0.0546,0.3141,6.781,250,250.0,250.0,250.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1284,GREM1K,GREM1N,0.0,1.72,Cable,0.0229,0.1318,2.845,250,250.0,250.0,250.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1285,GREM1L,KERG1L,11.09,0.0,OHL,0.5545,2.2956,0.621,203,193.0,176.0,193.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1286,GREM1M,GREM1N,0.0,2.3,Cable,0.0307,0.1762,3.804,250,250.0,250.0,250.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1287,GREM1M,KERG1M,11.21,0.0,OHL,0.5605,2.3205,0.628,203,193.0,176.0,193.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1288,KERG1-,KERG1J,0.0,0.17,Cable,0.0015,0.0101,0.298,369,369.0,369.0,369.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1289,KERG1-,KERG1J,0.0,0.17,Cable,0.0015,0.0101,0.298,369,369.0,369.0,369.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1290,KERG1J,KERG1L,0.0,5.8,Cable,0.0773,0.4443,9.593,250,250.0,250.0,250.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1291,KERG1J,KERG1P,0.0,0.09,Cable,0.0017,0.0085,0.149,234,234.0,234.0,234.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1292,KERG1J,KERG1Q,0.0,0.15,Cable,0.0027,0.0137,0.241,234,234.0,234.0,234.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1293,KERG1J,KERG1T,0.0,0.12,Cable,0.0034,0.0078,0.151,215,215.0,215.0,215.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1294,KERG1K,KERG1M,0.0,5.8,Cable,0.0773,0.4443,9.593,250,250.0,250.0,250.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1295,KERG1K,KERG1R,0.0,0.08,Cable,0.0014,0.0072,0.127,234,234.0,234.0,234.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1296,KERG1K,KERG1S,0.0,0.16,Cable,0.0029,0.0145,0.254,234,234.0,234.0,234.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1297,KINA2J,KINA2K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1298,KINA2J,TUMM2K,3.0,0.0,OHL,0.0082,0.1216,0.858,1910,1830.0,1710.0,1830.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1299,LIMK1-,LIMK1A,0.0,4.9,Cable,0.245,1.014,0.652,203,193.0,176.0,193.0,shet_circuit_changes,,,,2024.0,Addition,,,,
1300,ACHN1-,SHIN1-,0.0,17.5,Cable,0.875,3.6225,0.98,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1301,ACHR2-,CRDH2K,31.48,0.0,OHL,0.1259,1.2907,8.877,1540,1480.0,1380.0,1480.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1302,ACHR2-,PORA2K,13.72,0.0,OHL,0.0549,0.5625,3.869,1540,1480.0,1380.0,1480.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1303,AIGA1Q,KIOR1Q,2.27,0.0,OHL,0.1158,0.5085,0.118,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Change,,,,
1304,AIGA1R,CULL1Q,10.48,0.0,OHL,0.5345,2.3475,0.545,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1305,AIGA1R,KIOR1R,2.27,0.0,OHL,0.1158,0.5085,0.118,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1306,ALYT2A,TEAL2K,16.2,0.0,OHL,0.0685,0.6615,4.505,1090,1030.0,925.0,1030.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1307,ALYT2B,TEAL2J,16.2,0.0,OHL,0.0685,0.6615,4.505,1090,1030.0,925.0,1030.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1308,ALYT4J,FETT4Q,67.35,0.0,OHL,0.1347,1.2999,39.622,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1309,ALYT4J,KINB4J,69.98,0.0,OHL,0.14,1.3506,41.169,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1310,ALYT4K,FETT4R,67.35,0.0,OHL,0.1347,1.2999,39.622,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1311,ALYT4K,KINB4K,69.98,0.0,OHL,0.14,1.3506,41.169,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1312,ANSU2-,CRDH2J,20.25,0.0,OHL,0.081,0.8303,5.711,1540,1480.0,1380.0,1480.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1313,ANSU2-,PORA2J,24.95,0.0,OHL,0.0998,1.023,7.036,1540,1480.0,1380.0,1480.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1314,ARMO1J,DUGR1Q,14.0,0.0,OHL,0.7058,2.9092,0.784,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Change,,,,
1315,BAGP2-,BAGP2J,0.0,0.25,Cable,0.0013,0.0138,0.053,965,925.0,865.0,925.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1316,BAGP2-,BAGP2K,0.0,0.25,Cable,0.0013,0.0138,0.053,965,925.0,865.0,925.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1317,BAGP2J,DOUN2-,0.0,5.0,Cable,0.025,0.275,1.065,965,925.0,865.0,925.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1318,BAGP2K,THUS2J,0.0,10.4,Cable,0.052,0.572,2.215,965,925.0,865.0,925.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1319,BEAU1J,KIOR1R,1.25,0.0,OHL,0.0638,0.28,0.065,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1320,BEAU1K,KIOR1Q,1.25,0.0,OHL,0.0638,0.28,0.065,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Change,,,,
1321,BERB2Q,CAID2-,7.99,0.0,OHL,0.0452,0.3288,2.178,935,880.0,790.0,880.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1322,BERB2Q,CLGO2A,0.46,0.0,OHL,0.0026,0.019,0.126,935,880.0,790.0,880.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1323,BETH1A,BETH1B,12.5,0.0,OHL,0.625,2.5875,0.7,187,177.0,158.0,177.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1324,BETH1A,FYRI1J,0.0,0.5,Cable,0.0103,0.0424,0.674,190,174.0,174.0,174.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1325,BETH1B,BETH1C,0.0,6.0,Cable,0.1233,0.5091,8.092,190,174.0,174.0,174.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1326,BEWF1-,YELL1-,0.0,1.5,Cable,0.0315,0.1265,2.054,206,206.0,206.0,206.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1327,BLEX1-,BLEX1A,16.0,0.0,OHL,0.799,3.6142,0.877,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1328,BLEX1A,FAUG1J,0.0,2.0,Cable,0.021,0.112,1.9,199,199.0,199.0,199.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1329,BLGH1-,CRDH1J,10.0,0.0,OHL,0.91,2.16,0.54,126,119.0,108.0,119.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1330,BLHI2A,CLGO2A,45.8,0.0,OHL,0.2593,1.8854,12.487,935,880.0,790.0,880.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1331,BLHI2B,DAAS2-,33.02,0.0,OHL,0.187,1.3593,9.003,935,880.0,790.0,880.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1332,BROA1-,BROA1B,0.0,7.75,Cable,0.1831,1.6441,0.427,465,445.0,415.0,445.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1333,BROA1-,BROA1C,0.0,7.75,Cable,0.1831,1.6441,0.427,465,445.0,415.0,445.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1334,BROA1-,LOCL1S,80.0,0.0,OHL,1.8905,16.9719,4.412,465,445.0,415.0,445.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1335,BROA1-,QUOI1Q,63.0,0.0,OHL,1.4888,13.3653,3.474,465,445.0,415.0,445.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1336,BROA1B,EDIN1C,0.0,15.0,Cable,0.1481,1.2148,27.585,207,207.0,207.0,207.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1337,BROA1B,EDIN1C,0.0,15.0,Cable,0.1481,1.2148,27.585,207,207.0,207.0,207.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1338,BROA1C,EDIN1E,0.0,15.0,Cable,0.1481,1.2148,27.585,207,207.0,207.0,207.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1339,BROA1C,EDIN1E,0.0,15.0,Cable,0.1481,1.2148,27.585,207,207.0,207.0,207.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1340,CAAD1Q,TNGF1-,1.0,0.0,OHL,0.0236,0.2121,0.055,448,430.0,398.0,430.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1341,CAID2-,KNOC2J,38.99,0.0,OHL,0.2208,1.6052,10.631,935,880.0,790.0,880.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1342,CLGO2-,DAAS2-,12.77,0.0,OHL,0.0723,0.5255,3.481,935,880.0,790.0,880.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1343,CLGO2-,KNOC2K,47.45,0.0,OHL,0.2687,1.9535,12.938,935,880.0,790.0,880.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1344,CLOI1-,CLOI11,0.0,10.5,Cable,0.336,2.289,0.557,280,270.0,245.0,270.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1345,CLOI1-,MELG1K,0.0,1.0,Cable,0.0133,0.0765,1.358,220,211.0,211.0,211.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1346,CONN1D,CONN1K,0.0,0.5,Cable,0.0104,0.042,0.685,200,178.0,178.0,178.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1347,CONN1D,STRW17,17.0,0.0,OHL,0.857,3.52,0.952,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1348,CONN2J,DOUN2-,10.34,0.0,OHL,0.0621,0.5689,2.193,702,665.0,599.0,665.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1349,CONN2K,DOUN2-,10.34,0.0,OHL,0.0621,0.5689,2.193,702,665.0,599.0,665.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1350,CONN2K,GORW2-,49.33,0.0,OHL,0.296,2.7136,10.46,702,665.0,599.0,665.0,shet_circuit_changes,,,,2026.0,Addition,,,,
