,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,OFTO,Station,Voltage (kV),Year,Status,Wind Farm,Interconnection Type,Rated DC Voltage (kV),Rated AC Voltage (kV)
1351,CRDH1J,CRDH1K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1352,CRDH1J,KILC1Q,4.98,0.0,OHL,0.7095,1.1715,0.244,99,92.0,79.0,92.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1353,CRDH1K,FERO1S,5.02,0.0,OHL,0.7118,1.1784,0.246,99,92.0,79.0,92.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1354,CRDH2J,CRDH2K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1355,CRDH2J,DALB2A,14.0,0.0,OHL,0.0516,0.5615,3.962,1540,1480.0,1380.0,1480.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1356,CRDH2K,DALB2B,14.0,0.0,OHL,0.0516,0.5615,3.962,1540,1480.0,1380.0,1480.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1357,CRSS1J,CRSS1Q,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1358,CRSS1J,SHDM1-,10.0,0.0,OHL,0.5,2.07,0.56,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1359,CRSS1J,TNGF1-,12.08,0.0,OHL,0.2855,2.5628,0.666,448,430.0,398.0,430.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1360,CRSS1K,CRSS1R,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1361,CRSS1K,HICL1-,0.0,0.4,Cable,0.0072,0.056,0.48,158,146.0,146.0,146.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1362,CRSS1Q,CRSS1R,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1363,CRSS2Q,PORA2J,44.7,0.0,OHL,0.1788,1.8327,12.605,1540,1480.0,1380.0,1480.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1364,CRSS2R,EARR22,16.36,0.0,OHL,0.0654,0.6706,4.612,1540,1480.0,1380.0,1480.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1365,CULL1Q,DEAN1Q,0.0,9.0,Cable,0.459,2.016,0.468,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Change,,,,
1366,DELL1-,DELL1A,0.0,16.0,Cable,2.2653,3.7619,0.779,99,92.0,79.0,92.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1367,DELL1A,MELG1K,0.0,1.0,Cable,0.0257,0.0557,0.704,127,127.0,127.0,127.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1368,DLCH1B,LAIR1C,3.7,0.0,OHL,0.0869,0.8073,0.195,464,446.0,414.0,446.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1369,DOUN1-,OWFD1-,0.0,1.0,Cable,0.0206,0.0849,1.349,190,147.0,147.0,147.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1370,DOUN2A,DOUN2B,0.0,2.0,Cable,0.011,0.05,5.315,292,292.0,292.0,292.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1371,DOUN2B,DOUN2C,0.0,0.5,Cable,0.002,0.01,1.666,294,294.0,294.0,294.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1372,DOUN2C,FINS2C,0.0,60.0,Cable,0.818,1.612,142.296,270,270.0,270.0,270.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1373,DUGR1Q,EDIN1-,9.5,0.0,OHL,0.475,1.9665,0.532,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Change,,,,
1374,DUNO1Q,WHTB1S,18.1,0.0,OHL,0.9231,4.1087,0.923,241,230.0,210.0,230.0,shet_circuit_changes,,,,2026.0,Change,,,,
1375,DUNO1R,WHTB1T,18.1,0.0,OHL,0.9231,4.1087,0.923,241,230.0,210.0,230.0,shet_circuit_changes,,,,2026.0,Change,,,,
1376,EARR21,EARR23,5.6,0.0,OHL,0.0224,0.2296,1.579,1540,1480.0,1380.0,1480.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1377,EARR21,PORA2K,28.34,0.0,OHL,0.1134,1.1621,7.993,1540,1480.0,1380.0,1480.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1378,EARR22,EARR23,5.6,0.0,OHL,0.0224,0.2296,1.579,1540,1480.0,1380.0,1480.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1379,EDIN1-,EDIN1B,0.0,1.0,Cable,0.0001,0.0005,0,465,445.0,415.0,445.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1380,EDIN1-,GLUE1-,0.0,5.0,Cable,0.1182,1.0607,0.276,448,430.0,398.0,430.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1381,EDIN1A,EDIN1D,0.0,1.0,Cable,0.0001,0.0005,0,465,445.0,415.0,445.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1382,EDIN1A,GLNU1-,0.0,0.5,Cable,0.0118,0.1061,0.028,448,430.0,398.0,430.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1383,EDIN1B,EDIN1C,0.0,20.25,Cable,0.4785,4.296,1.117,465,445.0,415.0,445.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1384,EDIN1D,EDIN1E,0.0,20.25,Cable,0.4785,4.296,1.117,465,445.0,415.0,445.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1385,FAUG1-,FAUG1P,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2026.0,Change,,,,
1386,FAUG1-,FAUG1R,0.0,9.0,Cable,0.0889,0.7289,16.551,207,207.0,207.0,207.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1387,FAUG1-,FAUG1R,0.0,9.0,Cable,0.0889,0.7289,16.551,207,207.0,207.0,207.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1388,FAUG1-,MILS1Q,0.0,6.5,Cable,0.0642,0.5264,11.953,207,207.0,207.0,207.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1389,FAUG1P,MILS1Q,0.0,6.5,Cable,0.0642,0.5264,11.953,207,207.0,207.0,207.0,shet_circuit_changes,,,,2026.0,Change,,,,
1390,FAUG1R,QUOI1Q,19.0,0.0,OHL,0.449,4.0308,1.048,465,445.0,415.0,445.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1391,FETT4Q,KINT4J,32.15,0.0,OHL,0.0643,0.6205,18.914,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1392,FETT4R,KINT4K,32.15,0.0,OHL,0.0643,0.6205,18.914,2000,1920.0,1790.0,1920.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1393,FINS2A,FINS2B,0.0,12.0,Cable,0.067,0.3,31.89,292,292.0,292.0,292.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1394,FINS2B,FINS2C,0.0,0.5,Cable,0.002,0.01,1.666,294,294.0,294.0,294.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1395,FOYE2-,FOYE2J,0.0,1.0,Cable,0.0053,0.0152,3.23,319,319.0,319.0,319.0,shet_circuit_changes,,,,2026.0,Change,,,,
1396,FOYE2-,FOYE2K,0.0,1.0,Cable,0.01,0.01,0,999,999.0,999.0,999.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1397,FOYE2K,FOYE2L,0.0,1.0,Cable,0.0053,0.0152,3.23,319,319.0,319.0,319.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1398,KERG1A,KERG1W,0.0,4.0,Cable,0.0246,0.319,7.205,272,272.0,272.0,272.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1399,KERG1A,YELL1A,0.0,12.0,Cable,0.4007,0.7573,16.422,189,189.0,189.0,189.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1400,KERG1B,KERG1W,0.0,4.0,Cable,0.0246,0.319,7.205,272,272.0,272.0,272.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1401,KERG1B,YELL1B,0.0,12.0,Cable,0.4007,0.7573,16.422,189,189.0,189.0,189.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1402,KERG1K,KERG1N,0.0,0.35,Cable,0.0021,0.0279,0.63,272,272.0,272.0,272.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1403,KERG1N,KERG1U,0.0,3.0,Cable,0.1551,0.651,0.158,295,295.0,295.0,295.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1404,KERG1U,KERG1V,0.0,2.0,Cable,0.0123,0.1595,3.602,272,272.0,272.0,272.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1405,KERG1V,KERG1W,0.0,12.5,Cable,0.6463,2.7125,0.659,295,295.0,295.0,295.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1406,KINT4J,KINT4K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1407,LAIR1C,LAIR1D,0.0,1.6,Cable,0.2784,1.3408,0.043,111,103.0,89.0,103.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1408,LAIR1C,LOCB1M,13.3,0.0,OHL,0.3123,2.9012,0.703,464,446.0,414.0,446.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1409,LOCL1S,LOCL1T,0.0,2.0,Cable,0.0473,0.4243,0.11,465,445.0,415.0,445.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1410,LOCL1T,MILS1Q,0.0,2.5,Cable,0.0247,0.2025,4.597,207,207.0,207.0,207.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1411,LOCL1T,MILS1Q,0.0,2.5,Cable,0.0247,0.2025,4.597,207,207.0,207.0,207.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1412,NWGL4-,PEHE4J,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1413,PORA2J,PORA2K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1414,STRW13,STRW17,0.0,0.5,Cable,0.094,0.38,6.17,200,178.0,178.0,178.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1415,STRW18,STRW1C,0.0,5.0,Cable,0.455,1.08,0.27,126,119.0,108.0,119.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1416,TEAL2J,TEAL2S,0.0,1.0,Cable,0.0002,0.1981,0.01,1090,1030.0,925.0,1030.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1417,TNGF1-,TNGF1A,21.5,0.0,OHL,1.075,4.4505,1.204,203,193.0,176.0,193.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1418,YELL1A,YELL1M,0.0,2.0,Cable,0.0123,0.1595,3.602,272,272.0,272.0,272.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1419,YELL1B,YELL1M,0.0,2.0,Cable,0.0123,0.1595,3.602,272,272.0,272.0,272.0,shet_circuit_changes,,,,2026.0,Addition,,,,
1420,ALYT4J,ALYT4K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1421,ARMA1-,MELV1-,0.0,9.8,Cable,0.49,2.0286,0.549,203,193.0,176.0,193.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1422,ARNI1J,ARNI1K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1423,ARNI1K,ARNI1Q,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1424,ARNI1K,DRUL1-,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1425,ARNI1K,MUAI1-,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1426,ARNI1K,STWN1-,0.0,1.0,Cable,0,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1427,BEAU4-,BEAU4R,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1428,BLHI1J,ELCH1-,24.0,0.0,OHL,1.209,4.97,1.344,203,193.0,176.0,193.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1429,BLHI1K,TEIN1-,0.0,15.0,Cable,1.365,3.24,0.81,162,154.0,141.0,154.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1430,BLHI2A,BLHI2J,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1431,BLHI2B,BLHI2K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1432,BLHI4-,BLHI4A,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1433,BREC1Q,FASQ1-,0.0,4.0,Cable,0.065,0.334,6.245,176,176.0,176.0,176.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1434,BROA1-,BROA1A,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1435,CAAD1R,CNBH1A,1.0,0.0,OHL,0.0236,0.2121,0.055,448,430.0,398.0,430.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1436,CHLE1-,DLCH1A,0.0,10.5,Cable,0.525,2.1735,0.588,203,193.0,176.0,193.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1437,CNBH1A,CNBH1B,0.0,15.0,Cable,1.7046,3.1539,0.814,213,207.0,199.0,207.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1438,CNBH1A,CRSS1K,12.08,0.0,OHL,0.2855,2.5628,0.666,448,430.0,398.0,430.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1439,COGL4-,COGL4J,0.0,6.0,Cable,0.0308,0.0812,28.2,930,900.0,900.0,900.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1440,COGL4-,COGL4J,0.0,6.0,Cable,0.0308,0.0812,28.2,930,900.0,900.0,900.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1441,COGL4-,COGL4K,0.0,6.0,Cable,0.0308,0.0812,28.2,930,900.0,900.0,900.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1442,COGL4-,COGL4K,0.0,6.0,Cable,0.0308,0.0812,28.2,930,900.0,900.0,900.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1443,COGL4J,INGA4J,3.5,0.0,OHL,0.0045,0.067,2.116,2780,2670.0,2480.0,2670.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1444,COGL4K,INGA4K,3.5,0.0,OHL,0.0045,0.067,2.116,2780,2670.0,2480.0,2670.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1445,CONN1J,CONN1K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1446,CONN1K,KRKN1-,0.0,2.0,Cable,0.1,0.414,0.112,203,193.0,176.0,193.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1447,CONN1K,MELV1-,0.0,5.2,Cable,0.5928,1.1804,0.26,221,216.0,208.0,216.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1448,DENS1Q,TEAL1-,8.7,0.0,OHL,0.9918,1.9749,0.435,183,177.0,170.0,177.0,shet_circuit_changes,,,,2028.0,Change,,,,
1449,DENS1R,TEAS1-,2.9,0.0,OHL,0.3306,0.6583,0.145,183,177.0,170.0,177.0,shet_circuit_changes,,,,2028.0,Change,,,,
1450,EDIN1-,EDIN1A,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1451,ENEI1-,ENEI1N,0.0,1.0,Cable,0.0133,0.0766,1.654,250,250.0,250.0,250.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1452,ENEI1N,YELL1N,0.0,18.0,Cable,0.9,3.726,1.008,203,193.0,176.0,193.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1453,FASQ1-,FASQ1J,10.0,0.0,OHL,1,4.14,1.12,203,193.0,176.0,193.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1454,FAUG4J,INGA4K,8.5,0.0,OHL,0.0109,0.1627,5.139,2780,2670.0,2480.0,2670.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1455,FAUG4K,INGA4J,8.5,0.0,OHL,0.0109,0.1627,5.139,2780,2670.0,2480.0,2670.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1456,FETT1-,GLDY1-,19.0,0.0,OHL,0.9488,4.2918,1.068,203,193.0,176.0,193.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1457,FETT4J,FETT4K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1458,FETT4J,FETT4Q,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1459,FETT4K,FETT4R,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1460,FWIL1Q,INGA1J,34.9,0.0,OHL,3.9786,7.9223,1.745,255,247.0,237.0,247.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1461,FWIL1R,INGA1K,34.9,0.0,OHL,3.9786,7.9223,1.745,255,247.0,237.0,247.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1462,GILB1J,GILB1K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1463,GILB1J,GILB1L,0.0,7.06,Cable,0.0419,0.5395,12.655,348,348.0,348.0,348.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1464,GILB1J,SLCK1-,0.0,7.5,Cable,0.375,1.5525,0.42,203,193.0,176.0,193.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1465,GILB1K,GILB1M,0.0,7.06,Cable,0.0419,0.5395,12.655,348,348.0,348.0,348.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1466,GILB1L,THUS1L,13.1,0.0,OHL,0.303,2.776,0.72,463,444.0,415.0,444.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1467,GILB1M,THUS1M,13.1,0.0,OHL,0.303,2.776,0.72,463,444.0,415.0,444.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1468,INGA1J,INGA1K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1469,INGA1K,INGA1Q,2.4,0.0,OHL,0.1224,0.5376,0.125,203,193.0,176.0,193.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1470,INGA4J,INGA4K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1471,INRU1Q,PEHE1-,6.7,0.0,OHL,0.3469,1.5232,0.353,236,232.0,226.0,232.0,shet_circuit_changes,,,,2028.0,Change,,,,
1472,INRU1Q,SALM1A,3.05,0.0,OHL,0.1555,0.6832,0.158,241,230.0,210.0,230.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1473,INRU1R,PEHE1-,6.7,0.0,OHL,0.3469,1.5232,0.353,236,232.0,226.0,232.0,shet_circuit_changes,,,,2028.0,Change,,,,
1474,INRU1R,SALM1B,3.05,0.0,OHL,0.1555,0.6832,0.158,241,230.0,210.0,230.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1475,KERG1J,KERG1K,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1476,KINM2A,KINM2C,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1477,KINM2A,PEHE2-,0.0,23.8,Cable,0.12,1.04,6.26,1090,1030.0,920.0,1030.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1478,KINM2B,PERS2Q,0.0,23.8,Cable,0.12,1.04,6.26,1090,1030.0,920.0,1030.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1479,KINM2C,KINM2B,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1480,KINT2J,TEAL2A,100.6,0.0,OHL,0.61,5.3597,22.1411,695,640.0,550.0,640.0,shet_circuit_changes,,,,2028.0,Change,,,,
1481,KINT2K,TEAL2B,100.6,0.0,OHL,0.61,5.3597,22.1411,695,640.0,550.0,640.0,shet_circuit_changes,,,,2028.0,Change,,,,
1482,KNOC2J,REJO2A,0.0,9.0,Cable,0.024,0.165,51.532,580,546.0,546.0,546.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1483,KNOC2K,REJO2B,0.0,9.0,Cable,0.024,0.165,51.532,580,546.0,546.0,546.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1484,KTDL1-,KTDL1A,5.0,0.0,OHL,0.455,1.08,0.27,111,103.0,89.0,103.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1485,KTDL1-,LOCB1J,31.5,0.0,OHL,3.2037,7.3343,1.555,126,117.0,101.0,117.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1486,KTDL1-,MYBS1Q,50.11,0.0,OHL,5.0961,11.6665,2.473,126,117.0,101.0,117.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1487,REJO2A,REJO2B,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1488,SALM1A,SALM1C,0.0,2.0,Cable,0.01,0.01,0,100,100.0,100.0,100.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1489,SALM1A,SFER1L,3.05,0.0,OHL,0.1555,0.6832,0.158,241,230.0,210.0,230.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1490,SALM1B,SALM1D,0.0,2.0,Cable,0.01,0.01,0,100,100.0,100.0,100.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1491,SALM1B,SFER1M,3.05,0.0,OHL,0.1555,0.6832,0.158,241,230.0,210.0,230.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1492,TEAL1-,TEAS1-,5.8,0.0,OHL,0.6612,1.3166,0.29,183,177.0,170.0,177.0,shet_circuit_changes,,,,2028.0,Change,,,,
1493,THUS1J,THUS1L,0.0,3.03,Cable,0.018,0.2316,5.431,348,348.0,348.0,348.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1494,THUS1K,THUS1M,0.0,3.03,Cable,0.018,0.2316,5.431,348,348.0,348.0,348.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1495,YELL1-,YELL1M,0.0,1.0,Cable,0.01,0.01,0,9999,9999.0,9999.0,9999.0,shet_circuit_changes,,,,2028.0,Change,,,,
1496,YELL1-,YELL1N,0.0,2.5,Cable,0.0333,0.1915,4.135,250,250.0,250.0,250.0,shet_circuit_changes,,,,2028.0,Addition,,,,
1497,AYR-2Q,COYW2S,9.37,0.0,OHL,0.0396,0.3827,2.6056,1050.0,965.0,880.0,965.0,spt_circuit_changes,,,,2023.0,Change,,,,
1498,AYR-2R,COYW2T,9.37,0.0,OHL,0.0396,0.3827,2.6056,1050.0,965.0,880.0,965.0,spt_circuit_changes,,,,2023.0,Change,,,,
1499,BLAH3B,PENC3-,0.0,1.01,Cable,0.2795,0.8831,0.1185,40.0,38.0,38.0,38.0,spt_circuit_changes,,,,2023.0,Addition,,,,
1500,BLAH3B,PENC3-,0.0,1.01,Cable,0.2795,0.8831,0.1185,40.0,38.0,38.0,38.0,spt_circuit_changes,,,,2023.0,Addition,,,,
1501,BROC1-,BROC1T,0.0,0.2,Cable,0.0056,0.013,0.2463,134.0,123.0,123.0,123.0,spt_circuit_changes,,,,2023.0,Addition,,,,
1502,BROC1T,COAL1A,0.0,3.2,Cable,0.0261,0.2614,5.959,293.0,293.0,293.0,293.0,spt_circuit_changes,,,,2023.0,Addition,,,,
1503,BROC1T,LINM1Q,5.774,0.0,OHL,0.1373,1.3023,0.2972,266.0,266.0,266.0,266.0,spt_circuit_changes,,,,2023.0,Addition,,,,
1504,CLYS3A,WHBR3A,13.1,2.5,Composite,16.4566,43.5395,0.3436,42.0,40.0,36.0,40.0,spt_circuit_changes,,,,2023.0,Addition,,,,
1505,CLYS3B,WHBR3B,13.1,2.5,Composite,17.1837,42.3511,0.2892,26.0,26.0,26.0,26.0,spt_circuit_changes,,,,2023.0,Addition,,,,
1506,ELVA3A,PRST3A,1.01,0.0,OHL,0.8089,2.9543,0.004,49.0,45.0,39.0,45.0,spt_circuit_changes,,,,2023.0,Addition,,,,
1507,ENHI1-,NECU1C,0.0,4.4,Cable,0.1242,0.2856,5.7805,134.0,123.0,123.0,123.0,spt_circuit_changes,,,,2023.0,Addition,,,,
1508,GLRB2-,GLRO2-,14.68,0.0,OHL,0.0664,0.6181,3.956,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,,,,2023.0,Change,,,,
1509,GLRO2-,WFIE2-,12.08,0.0,OHL,0.0547,0.5102,3.2488,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,,,,2023.0,Change,,,,
1510,WFIB2-,WFIE2-,22.48,0.0,OHL,0.1014,0.933,6.1144,1090.0,1030.0,925.0,1030.0,spt_circuit_changes,,,,2023.0,Change,,,,
1511,AREX1-,AREX1A,0.0,2.5,Cable,0.0445,0.2384,2.9171,85.0,85.0,85.0,85.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1512,AREX1A,CHMO1T,4.7,0.0,OHL,0.3571,1.0182,0.2484,284.0,278.0,270.0,278.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1513,AREX1A,MAHI1B,7.5,0.5,Composite,0.5731,1.6545,1.2722,365.0,360.0,350.0,360.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1514,BENB1-,BENB1T,2.5,0.0,OHL,0.1875,0.5505,0.1315,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1515,BENB1T,NECU1B,4.0,0.0,OHL,0.1038,0.7722,0.2394,482.0,460.0,420.0,460.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1516,BERW1Q,ECCL1-,21.54,0.31,Composite,1.622,4.903,1.5274,132.0,123.0,106.0,123.0,spt_circuit_changes,,,,2024.0,Change,,,,
1517,BERW1Q,MARM1-,4.2,0.0,OHL,0.3223,0.9249,0.2209,135.0,126.0,110.0,126.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1518,BERW1R,ECCL1-,21.54,0.27,Composite,1.6213,4.8991,1.4716,132.0,123.0,106.0,123.0,spt_circuit_changes,,,,2024.0,Change,,,,
1519,BERW1R,MARM1-,4.2,0.0,OHL,0.3223,0.9249,0.2209,135.0,126.0,110.0,126.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1520,CHMO1-,CHMO1T,0.3,0.0,OHL,0.0225,0.066,0.0158,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1521,CHMO1T,STOC1-,5.9,0.0,OHL,0.4426,1.2993,0.3103,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1522,COAL1A,KENN1-,16.0,3.4,Composite,1.2963,3.7441,5.0291,140.0,124.0,124.0,124.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1523,COAL1A,MIDM1-,0.0,13.881,Cable,0.3802,0.937,17.3258,153.0,134.0,134.0,134.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1524,COAL1B,CUMW1-,0.0,11.1,Cable,0.3134,0.7205,14.5825,120.0,120.0,120.0,120.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1525,COAL1B,DONO1-,0.0,4.3,Cable,0.0851,0.3899,6.0021,158.0,146.0,146.0,146.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1526,CROO1Q,NEIL1-,12.56,0.22,Composite,0.4737,2.7011,0.9855,229.0,211.0,183.0,211.0,spt_circuit_changes,,,,2024.0,Change,,,,
1527,CROO1R,NEIL1-,12.56,0.23,Composite,0.4738,2.702,0.9994,229.0,211.0,183.0,211.0,spt_circuit_changes,,,,2024.0,Change,,,,
1528,CURR1A,GORG1Q,1.49,5.8,Composite,0.261,0.9656,5.1127,111.0,100.0,92.0,100.0,spt_circuit_changes,,,,2024.0,Change,,,,
1529,CURR1B,GORG1R,1.49,5.78,Composite,0.2603,0.9634,5.0953,111.0,100.0,92.0,100.0,spt_circuit_changes,,,,2024.0,Change,,,,
1530,DEVM1-,ERSK1Q,16.5,0.0,OHL,1.0026,3.563,0.8861,213.0,202.0,185.0,202.0,spt_circuit_changes,,,,2024.0,Change,,,,
1531,DONO3A,DWEX3-,0.0,4.0,Cable,0.5534,1.7488,0.9388,40.0,38.0,38.0,38.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1532,DONO3A,HAGH3-,0.0,7.5,Cable,1.0376,3.279,1.7603,40.0,38.0,38.0,38.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1533,EKIL3A,EKIL3B,0.0,0.0,Series Reactor,0.6667,61.6631,0.0,30.0,30.0,30.0,30.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1534,GAWH3-,HAHA3-,0.0,5.0,Cable,1.6871,4.5198,0.5324,36.0,34.0,34.0,34.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1535,GLGL1-,SANQ1-,0.0,4.0,Cable,0.0629,0.3444,6.5906,283.0,277.0,269.0,277.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1536,GLLE1-,WNUK1-,17.0,0.5,Composite,1.2996,3.7201,1.6799,200.0,200.0,200.0,200.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1537,NEAR3A,NEAR3B,0.0,0.0,Series Reactor,0.0,44.4444,0.0,45.0,45.0,45.0,45.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1538,NECU1C,NOKY1-,0.0,1.3,Cable,0.0084,0.0773,2.2771,261.0,261.0,261.0,261.0,spt_circuit_changes,,,,2024.0,Addition,,,,
1539,BENB1T,KEOO1Q,20.25,0.0,OHL,0.5256,3.9095,1.2119,482.0,460.0,420.0,460.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1540,BENB3-,LAMF3-,1.8,0.0,OHL,2.118,5.481,0.0069,25.0,25.0,25.0,25.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1541,BLCW1-,GNSH1-,1.8,0.0,OHL,0.1352,0.3961,0.0948,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1542,CAFA1Q,KEOO1-,2.58,0.0,OHL,0.198,0.5682,0.1357,135.0,126.0,110.0,126.0,spt_circuit_changes,,,,2026.0,Change,,,,
1543,CHAP1-,HAKB1-,14.72,0.0,OHL,0.7819,3.1313,0.8031,242.0,232.0,214.0,232.0,spt_circuit_changes,,,,2026.0,Change,,,,
1544,CLAU1-,MAHI1C,0.0,4.0,Cable,0.0583,0.3646,5.0764,199.0,191.0,178.0,191.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1545,CLYM4-,KINN4-,49.48,0.0,OHL,0.0528,0.8203,33.5272,2780.0,2570.0,2220.0,2570.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1546,COAL1A,LEGO1Q,0.0,4.0,Cable,0.1129,0.2596,4.9265,134.0,123.0,123.0,123.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1547,COAL1A,LEGO1R,0.0,4.0,Cable,0.1129,0.2596,4.9265,134.0,123.0,123.0,123.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1548,COYL2-,CRCK2-,25.0,0.0,OHL,0.1824,1.4207,5.0907,1110.0,1090.0,1060.0,1090.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1549,CRCK2-,MAHI2-,25.0,0.0,OHL,0.1824,1.4207,5.0907,1110.0,1090.0,1060.0,1090.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1550,DALB2A,DALL2-,5.7,0.0,OHL,0.0241,0.2328,1.5851,570.0,570.0,570.0,570.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1551,DALB2B,WIYH2-,72.45,0.0,OHL,0.3064,2.9592,20.1469,570.0,570.0,570.0,570.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1552,DENN2-,DENN2T,1.0,0.0,OHL,0.0,0.0,0.0,4763.0,4763.0,4763.0,4763.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1553,DENN2T,EERH2-,24.88,0.0,OHL,0.0561,0.8727,7.9683,1500.0,1500.0,1500.0,1500.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1554,DENN4-,KINN4-,16.1,0.0,OHL,0.0178,0.273,10.7108,2550.0,2420.0,2210.0,2420.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1555,DENN4-,KINN4-,16.1,0.0,OHL,0.0178,0.273,10.7108,2550.0,2420.0,2210.0,2420.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1556,DEVM1-,SPAV1Q,7.63,0.0,OHL,0.5726,1.7268,0.3878,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2026.0,Change,,,,
1557,DEVM1-,SPAV1R,7.51,0.0,OHL,0.5636,1.699,0.3818,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2026.0,Change,,,,
1558,DUNF1Q,INKE1Q,7.58,0.09,Composite,0.5757,1.7891,0.5513,132.0,122.0,106.0,122.0,spt_circuit_changes,,,,2026.0,Change,,,,
1559,DUNF1R,INKE1R,7.58,0.09,Composite,0.5757,1.7891,0.5513,132.0,122.0,106.0,122.0,spt_circuit_changes,,,,2026.0,Change,,,,
1560,EAST1Q,GLLE1-,1.5,0.3,Composite,0.1236,0.3498,0.4484,133.0,124.0,107.0,124.0,spt_circuit_changes,,,,2026.0,Change,,,,
1561,ELVA1-,NLEI1-,14.0,0.0,OHL,0.7436,2.9782,0.7639,226.0,216.0,200.0,216.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1562,EUCH1-,LORG1-,3.5,0.0,OHL,0.2629,0.7701,0.1843,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1563,EWEH1Q,GRNA1-,15.9,0.36,Composite,1.2138,3.4754,1.4335,295.0,295.0,295.0,295.0,spt_circuit_changes,,,,2026.0,Change,,,,
1564,EWEH1Q,HORI1-,6.0,0.0,OHL,0.4507,1.3202,0.316,199.0,191.0,178.0,191.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1565,FASI1-,FASI1A,5.0,0.0,OHL,0.3756,1.1002,0.2633,199.0,191.0,178.0,191.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1566,FASI1-,FASI1B,5.0,0.0,OHL,0.3756,1.1002,0.2633,199.0,191.0,178.0,191.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1567,FASI1A,HAWI1D,19.11,0.0,OHL,1.7391,4.468,0.9407,133.0,124.0,107.0,124.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1568,FASI1A,JUNV1-,31.5,0.0,OHL,2.3859,7.5314,1.5385,199.0,191.0,178.0,191.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1569,FASI1B,HAWI1C,19.11,0.0,OHL,1.7391,4.468,0.9407,133.0,124.0,107.0,124.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1570,FASI1B,JUNV1A,31.5,0.0,OHL,2.3859,7.5314,1.5385,199.0,191.0,178.0,191.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1571,GALA1-,HAWI1-,23.55,0.0,OHL,1.7838,5.6307,1.1502,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1572,GALA1-,HAWI1-,23.55,0.0,OHL,1.7838,5.6307,1.1502,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1573,GHPS1-,GLGL1-,10.0,0.0,OHL,0.2554,1.7761,0.6376,482.0,445.0,385.0,445.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1574,GHPS1-,GLGL1-,10.0,0.0,OHL,0.2554,1.7761,0.6376,482.0,445.0,385.0,445.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1575,GHPS1-,LETH1-,0.0,3.0,Cable,0.0404,0.2597,9.3604,200.0,200.0,200.0,200.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1576,GLGL3-,GLMU3-,0.0,10.0,Cable,2.7669,8.7439,1.1735,40.0,38.0,38.0,38.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1577,GLLE1-,HOLM1T,18.58,0.0,OHL,0.479,3.4684,1.142,482.0,460.0,420.0,460.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1578,GLLE1-,KEOO1-,7.68,0.0,OHL,0.1961,1.3641,0.4896,482.0,445.0,385.0,445.0,spt_circuit_changes,,,,2026.0,Change,,,,
1579,GNSH1-,KEOO1Q,10.1,0.9,Composite,0.7816,2.2655,2.0167,241.0,230.0,210.0,230.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1580,GNSH1-,TRSN1-,5.0,0.0,OHL,0.3751,1.1011,0.263,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1581,GORG1Q,TELR1Q,0.0,4.6,Cable,0.0433,0.0995,18.1296,72.0,72.0,72.0,72.0,spt_circuit_changes,,,,2026.0,Change,,,,
1582,GORG1R,TELR1R,0.0,4.6,Cable,0.0433,0.0995,18.1296,72.0,72.0,72.0,72.0,spt_circuit_changes,,,,2026.0,Change,,,,
1583,GRNA1-,JUNV1-,4.74,0.0,OHL,0.359,1.1333,0.2315,199.0,191.0,178.0,191.0,spt_circuit_changes,,,,2026.0,Change,,,,
1584,GRNA1-,JUNV1A,4.74,0.0,OHL,0.359,1.1333,0.2315,199.0,191.0,178.0,191.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1585,GRNA4-,HAKB4B,1.97,0.0,OHL,0.0035,0.0381,1.1674,2370.0,2270.0,2270.0,2270.0,spt_circuit_changes,,,,2026.0,Change,,,,
1586,HAKB4-,MOFF4C,43.79,0.0,OHL,0.0772,0.8467,25.9494,2370.0,2270.0,2270.0,2270.0,spt_circuit_changes,,,,2026.0,Change,,,,
1587,HOLM1-,HOLM1T,8.0,0.0,OHL,0.6078,1.7331,0.4228,365.0,360.0,350.0,360.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1588,HOLM1-,LORG1-,10.0,0.0,OHL,0.7598,2.1663,0.5285,284.0,279.0,270.0,279.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1589,HOLM1-,SHRG1-,1.01,0.0,OHL,0.0759,0.2222,0.0532,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1590,HOLM1T,NECU1B,16.35,0.0,OHL,0.4243,3.1565,0.9785,482.0,460.0,420.0,460.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1591,HUCR4-,HUNE4-,0.0,0.4,Cable,0.0002,0.0053,4.4477,1247.0,1247.0,1247.0,1247.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1592,HUNE1-,HUNF1Q,0.0,0.18,Cable,0.003,0.016,0.396,146.0,146.0,146.0,146.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1593,HUNE1-,HUNF1R,0.0,0.1,Cable,0.003,0.016,0.264,146.0,146.0,146.0,146.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1594,HUNE1-,JUNA1T,0.0,3.62,Cable,0.052,0.365,12.94,175.0,175.0,175.0,175.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1595,HUNE4-,KILS4-,59.125,0.0,OHL,0.0853,1.1104,36.755,2030.0,1930.0,1770.0,1930.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1596,HUNE4-,KILS4T,59.125,0.0,OHL,0.0853,1.1104,36.755,2030.0,1930.0,1770.0,1930.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1597,JUNB1A,JUNV1A,1.0,0.0,OHL,0.0,0.0001,0.0,199.0,191.0,178.0,191.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1598,KEOO1-,KEOO1Q,3.0,0.0,OHL,0.0779,0.5792,0.1795,482.0,460.0,420.0,460.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1599,KINB4J,KINN4-,8.8,0.0,OHL,0.0181,0.1864,4.8531,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1600,KINB4K,KINN4-,8.8,0.0,OHL,0.0181,0.1864,4.8531,2000.0,1920.0,1790.0,1920.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1601,KINC2-,KINN2A,0.0,1.9,Cable,0.0023,0.0168,19.8619,550.0,550.0,550.0,550.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1602,KINC2-,KINN2B,0.0,1.9,Cable,0.0023,0.0168,19.8619,550.0,550.0,550.0,550.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1603,KNOK1-,MAHI1C,2.5,0.5,Composite,0.1407,0.5692,0.9179,241.0,230.0,210.0,230.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1604,LAMB2-,WIYH2-,17.88,0.0,OHL,0.0756,0.7303,4.9691,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,,,,2026.0,Change,,,,
1605,LAMB2T,WIYH2-,17.88,0.0,OHL,0.0756,0.7303,4.9691,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,,,,2026.0,Change,,,,
1606,MOFF1-,SCOP1-,2.5,0.3,Composite,0.1924,0.5661,0.6908,293.0,293.0,293.0,293.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1607,MOFF1A,SCOP1A,2.5,0.3,Composite,0.1924,0.5661,0.6908,293.0,293.0,293.0,293.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1608,NECU1B,OHLL1-,0.0,3.0,Cable,0.0534,0.2861,3.5006,180.0,180.0,180.0,180.0,spt_circuit_changes,,,,2026.0,Addition,,,,
1609,AYRS4-,HUNE4-,0.0,0.9,Cable,0.0005,0.012,10.0073,1247.0,1247.0,1247.0,1247.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1610,BONN2-,DENN2-,3.25,1.0,Composite,0.0152,0.1771,6.0825,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1611,BONN2-,NEAR2T,17.0,0.0,OHL,0.0739,0.7786,4.3255,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1612,BONN4-,DENN4-,3.25,0.75,Composite,0.0071,0.0733,18.48,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1613,BONN4-,WISH4-,40.36,0.0,OHL,0.0862,0.837,22.708,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1614,BRAP1-,ERSK1Q,3.17,5.4,Composite,0.3985,1.1026,12.4454,121.0,110.0,106.0,110.0,spt_circuit_changes,,,,2028.0,Change,,,,
1615,BRAP1-,ERSK1R,3.45,6.23,Composite,0.4418,1.1771,12.9647,102.0,79.0,79.0,79.0,spt_circuit_changes,,,,2028.0,Change,,,,
1616,BREE1-,NECU1-,6.5,0.4,Composite,0.4941,1.4667,0.85,199.0,191.0,178.0,191.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1617,BRNX4-,BRNX4A,0.0,0.25,Cable,0.0,0.0,0.0,2770.0,2770.0,2770.0,2770.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1618,BRNX4-,ECCL4B,34.2,0.0,OHL,0.0442,0.6403,20.975,2522.0,2397.0,2189.0,2397.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1619,BRNX4-,SMEA4Q,54.32,0.0,OHL,0.0716,1.0582,32.3337,2473.0,2349.0,2148.0,2349.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1620,BRNX4-,TORN4-,0.0,1.94,Cable,0.0005,0.013,43.1426,945.0,800.0,800.0,800.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1621,BRNX4-,TORN4-,0.0,2.1,Cable,0.0005,0.014,46.7008,1040.0,900.0,900.0,900.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1622,BRNX4Q,CRYR4-,9.36,0.0,OHL,0.012,0.1717,5.799,2522.0,2397.0,2189.0,2397.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1623,BRNX4Q,TORN4-,0.0,1.97,Cable,0.002,0.0326,38.612,935.0,785.0,785.0,785.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1624,BRNX4R,ECCL4A,34.2,0.0,OHL,0.0442,0.6403,20.975,2522.0,2397.0,2189.0,2397.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1625,BRNX4R,TORN4-,0.0,1.94,Cable,0.0019,0.0321,38.024,900.0,760.0,760.0,760.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1626,CHAP1-,GRNA1-,12.83,0.35,Composite,0.7983,3.0495,1.0029,198.0,186.0,168.0,186.0,spt_circuit_changes,,,,2028.0,Change,,,,
1627,CHAP1-,GRNA1-,12.83,0.3,Composite,0.797,3.0442,0.9509,198.0,186.0,168.0,186.0,spt_circuit_changes,,,,2028.0,Change,,,,
1628,CHAP1-,OFOA1T,24.82,0.18,Composite,0.984,5.6173,1.5274,171.0,155.0,155.0,155.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1629,CLFO1-,CURR1A,27.0,1.6,Composite,2.1169,6.0497,3.3907,133.0,124.0,107.0,124.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1630,COAB4-,COAL4-,0.0,2.5,Cable,0.0017,0.032,27.7981,1247.0,1247.0,1247.0,1247.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1631,COAL4-,REDS4-,11.0,0.0,OHL,0.0192,0.2085,6.5859,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1632,COAN4-,REDS4-,11.0,0.0,OHL,0.0192,0.2085,6.5859,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1633,COAN4-,STHA4A,21.79,0.0,OHL,0.0381,0.413,13.045,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1634,CRCK3A,KNCR3-,0.0,2.5,Cable,0.3459,1.093,0.5868,40.0,38.0,38.0,38.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1635,CULR2-,KINC2-,7.64,0.0,OHL,0.031,0.3202,2.0963,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1636,CULR2-,MOSM2-,28.136,0.0,OHL,0.1075,1.1446,7.8879,1330.0,1280.0,1180.0,1280.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1637,CURR2-,GRMO2-,42.88,0.0,OHL,0.1826,1.7729,11.8962,1120.0,1060.0,990.0,1060.0,spt_circuit_changes,,,,2028.0,Change,,,,
1638,CURR4T,HARB4Q,17.7,0.0,OHL,0.0371,0.3345,10.6864,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1639,DAER1-,MOFF1A,6.1,6.8,Composite,0.6601,1.7847,8.6959,133.0,124.0,107.0,124.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1640,DENN2T,KINC2-,17.75,0.0,OHL,0.0442,0.6319,5.6188,1500.0,1500.0,1500.0,1500.0,spt_circuit_changes,,,,2028.0,Change,,,,
1641,DUMF1-,OFOA1T,2.08,0.0,OHL,0.0822,0.4694,0.1069,229.0,212.0,183.0,212.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1642,ECCL1-,GALA1-,30.58,0.0,OHL,1.6249,6.7325,1.5989,242.0,232.0,214.0,232.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1643,ECCL1-,GALA1-,30.14,0.0,OHL,1.6015,6.6324,1.5764,242.0,232.0,214.0,232.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1644,EERH2-,NEAR2T,7.74,0.0,OHL,0.0332,0.3289,2.0967,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1645,ELVA4-,REDS4-,15.77,0.0,OHL,0.0276,0.2989,9.4418,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1646,ELVA4-,REDS4-,15.77,0.0,OHL,0.0276,0.2989,9.4418,2210.0,2130.0,1980.0,2130.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1647,ENHI3-,MONQ3-,7.0,0.0,OHL,8.424,21.315,0.0269,34.0,32.0,28.0,32.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1648,FELL1-,WNUK1-,5.0,0.0,OHL,0.3751,1.1011,0.263,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1649,GHPS4-,REDS4-,25.0,0.0,OHL,0.0514,0.5412,13.4707,1995.0,1926.0,1787.0,1926.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1650,GHPS4-,REDS4-,25.0,0.0,OHL,0.0514,0.5412,13.4707,1995.0,1926.0,1787.0,1926.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1651,GLLE1-,NETS1-,30.04,0.0,OHL,2.3011,7.0802,1.472,284.0,278.0,270.0,278.0,spt_circuit_changes,,,,2028.0,Change,,,,
1652,GLLE1-,NETS1-,30.04,0.0,OHL,2.3011,7.0802,1.472,284.0,278.0,270.0,278.0,spt_circuit_changes,,,,2028.0,Change,,,,
1653,GLLE1-,TONG1-,33.1,0.0,OHL,2.0116,7.2879,1.729,197.7655612082144,186.10539517166072,168.04356935033246,186.10539517166072,spt_circuit_changes,,,,2028.0,Addition,,,,
1654,GLLE1-,TONG1-,33.1,0.0,OHL,2.0116,7.2879,1.729,197.7655612082144,186.10539517166072,168.04356935033246,186.10539517166072,spt_circuit_changes,,,,2028.0,Change,,,,
1655,GLTA3-,REDS3-,0.0,4.0,Cable,1.1067,3.4976,0.4694,67.0,67.0,67.0,67.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1656,GRMO2-,KINC2-,14.96,0.0,OHL,0.0637,0.6185,4.1503,1120.0,1060.0,990.0,1060.0,spt_circuit_changes,,,,2028.0,Change,,,,
1657,HARB4Q,SMEA4Q,33.44,0.0,OHL,0.0711,0.6639,19.4885,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1658,HARB4Q,WISH4-,28.33,0.0,OHL,0.0602,0.5625,16.5105,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1659,HARB4R,KINN4-,42.04,0.0,OHL,0.088,0.7944,25.3823,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1660,HARB4R,SMEA4R,33.44,0.0,OHL,0.0711,0.6639,19.4885,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1661,HARB4R,WISH4-,28.33,0.0,OHL,0.0602,0.5625,16.5105,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1662,HLND1-,WISH1-,17.0,1.01,Composite,1.3056,3.8061,2.1392,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1663,HOLM1T,QUAN1-,6.0,0.0,OHL,0.4559,1.2998,0.3171,284.0,278.0,270.0,278.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1664,HRCR3A,REDS3A,15.0,0.0,OHL,12.0134,43.8758,0.0601,48.0,48.0,48.0,48.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1665,HRCR3A,REDS3A,15.0,0.0,OHL,12.0134,43.8758,0.0601,48.0,48.0,48.0,48.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1666,KINC2-,WFIE2-,33.419,0.0,OHL,0.128,1.3518,9.4059,1330.0,1280.0,1180.0,1280.0,spt_circuit_changes,,,,2028.0,Change,,,,
1667,MOSM2-,WFIE2-,8.243,0.0,OHL,0.0354,0.3449,2.2729,1330.0,1280.0,1180.0,1280.0,spt_circuit_changes,,,,2028.0,Change,,,,
1668,NEAR2-,NEAR2T,7.6,0.0,OHL,0.0331,0.3408,1.9829,1380.0,1320.0,1230.0,1320.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1669,OFOA1-,OFOA1T,20.0,0.0,OHL,1.5025,4.4007,1.0533,167.0,160.0,148.0,160.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1670,STHA4A,WISH4-,11.6,0.0,OHL,0.0243,0.2192,7.0076,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,,,,2028.0,Change,,,,
1671,STHA4B,WISH4-,11.6,0.0,OHL,0.0243,0.2192,7.0076,2770.0,2730.0,2660.0,2730.0,spt_circuit_changes,,,,2028.0,Addition,,,,
1672,BOLN41,LHOR4A,28.1,0.0,OHL,0.0305,0.4887,18.5239,3102,2935.0,2765.0,2935.0,nget_circuit_changes,,,,2023.0,Addition,,,,
1673,BRFO41,DISS4A,31.4,0.1,Composite,0.0279,0.5404,23.1059,3326,3326.0,3320.0,3320.0,nget_circuit_changes,,,,2023.0,Addition,,,,
1674,BRFO41,DISS4B,31.4,0.1,Composite,0.0279,0.5404,23.1059,3326,3326.0,3320.0,3320.0,nget_circuit_changes,,,,2023.0,Addition,,,,
1675,CELL41,DRAK41,45.012,0.0,OHL,0.0719,0.8656,27.0675,2420,2330.0,2170.0,2330.0,nget_circuit_changes,,,,2023.0,Change,,,,
1676,CELL41,DRAK41,45.712,0.0,OHL,0.073,0.8791,27.4871,2420,2330.0,2170.0,2330.0,nget_circuit_changes,,,,2023.0,Change,,,,
1677,DISS4A,NORM41,29.7,0.0,OHL,0.0263,0.5101,19.9633,3326,3326.0,3320.0,3320.0,nget_circuit_changes,,,,2023.0,Addition,,,,
1678,DISS4B,NORM41,29.7,0.0,OHL,0.0263,0.5101,19.9633,3326,3326.0,3320.0,3320.0,nget_circuit_changes,,,,2023.0,Addition,,,,
1679,HINP41,SHUR41,1.213,0.0,OHL,0.002,0.024,0.707,3100,3050.0,2960.0,3050.0,nget_circuit_changes,,,,2023.0,Addition,,,,
1680,LHOR4B,NINF41,23.2,0.0,OHL,0.0252,0.4035,15.2937,3102,2935.0,2765.0,2935.0,nget_circuit_changes,,,,2023.0,Addition,,,,
1681,SHUR41,SHUR41,0.0,0.0,Series Reactor,0,2,0,2400,2400.0,2400.0,2400.0,nget_circuit_changes,,,,2023.0,Addition,,,,
1682,SHUR41,TAUN42,27.0,0.0,OHL,0.0487,0.5369,15.6574,3100,3050.0,2960.0,3050.0,nget_circuit_changes,,,,2023.0,Addition,,,,
1683,BLYT21,BLYT22,0.0,0.0,SSSC,0,2.6446,0,1524,1524.0,1524.0,1524.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1684,BLYT21,BLYT23,0.0,0.0,SSSC,0,2.6446,0,1524,1524.0,1524.0,1524.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1685,BRAI4A,BULL41,12.343,0.0,OHL,0.0121,0.2133,8.2261,3100,3100.0,3100.0,3100.0,nget_circuit_changes,,,,2024.0,Change,,,,
1686,BRAI4B,RAYL41,33.03,0.0,OHL,0.0325,0.5709,22.0036,2779,2568.0,2217.0,2568.0,nget_circuit_changes,,,,2024.0,Change,,,,
1687,BRFO41,FRIS4A,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779,2568.0,2217.0,2568.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1688,BRFO41,FRIS4B,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779,2568.0,2217.0,2568.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1689,BRFO41,FRIS4C,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779,2569.0,2217.0,2569.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1690,BRFO41,FRIS4D,35.557,0.0,OHL,0.0386,0.6184,23.4396,2779,2568.0,2217.0,2568.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1691,BRLE41,MELK41,82.134,0.0,OHL,0.1769,1.6438,47.1939,1630,1630.0,1490.0,1630.0,nget_circuit_changes,,,,2024.0,Change,,,,
1692,BRLE41,MELK41,81.569,0.0,OHL,0.176,1.6326,46.8641,1630,1630.0,1490.0,1630.0,nget_circuit_changes,,,,2024.0,Change,,,,
1693,BRWA4A,BRWA4C,4.371,0.0,OHL,0.0079,0.087,2.5326,2030,1930.0,1770.0,1930.0,nget_circuit_changes,,,,2024.0,Change,,,,
1694,BRWA4B,BRWA4D,4.0,0.462,Composite,0.0076,0.085,7.3611,2030,1930.0,1770.0,1930.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1695,BRWA4C,MELK41,77.004,0.0,OHL,0.1368,1.5195,45.0234,2009,1911.0,1746.0,1911.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1696,BRWA4C,SHUR41,14.02,0.0,OHL,0.0218,0.269,8.4136,2030,1930.0,1770.0,1930.0,nget_circuit_changes,,,,2024.0,Change,,,,
1697,BRWA4D,MELK41,76.264,0.0,OHL,0.1356,1.5048,44.5918,2009,2009.0,2009.0,2009.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1698,BRWA4D,SHUR41,14.02,0.0,OHL,0.0218,0.269,8.4136,3100,3050.0,2960.0,3050.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1699,BULL41,RAYL41,20.646,0.0,OHL,0.0203,0.3568,13.7565,3100,3100.0,3100.0,3100.0,nget_circuit_changes,,,,2024.0,Change,,,,
1700,ELST4A,SUND41,34.834,0.0,OHL,0.0556,0.6699,20.9635,2400,2300.0,2140.0,2300.0,nget_circuit_changes,,,,2024.0,Change,,,,
1701,ELST4B,SUND42,34.706,0.0,OHL,0.0554,0.6674,20.8867,1590,1500.0,1346.0,1500.0,nget_circuit_changes,,,,2024.0,Change,,,,
1702,FRIN4A,FRIS41,0.0,0.3,Cable,0.0002,0.0035,3.2746,2779,2779.0,2779.0,2779.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1703,FRIN4B,FRIS4C,0.0,0.1,Cable,0,0,0,2780,2780.0,2780.0,2780.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1704,FRIS4A,FRIS41,0.0,0.2,Cable,0.0001,0.0024,2.183,2779,2779.0,2779.0,2779.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1705,FRIS4A,SIZE41,7.61,0.0,OHL,0.0083,0.1324,5.0166,2779,2568.0,2217.0,2568.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1706,FRIS4B,FRIS41,0.0,0.15,Cable,0.0001,0.0018,1.6373,2779,2779.0,2779.0,2779.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1707,FRIS4B,SIZE41,7.61,0.0,OHL,0.0083,0.1324,5.0166,2779,2568.0,2217.0,2568.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1708,FRIS4C,LEIS4A,6.8,0.0,OHL,0.0074,0.1183,4.4826,2779,2569.0,2217.0,2569.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1709,FRIS4D,FRIS41,0.0,0.2,Cable,0,0,0,2779,2779.0,2779.0,2779.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1710,FRIS4D,SIZE41,7.61,0.0,OHL,0.0083,0.1324,5.0166,2779,2568.0,2217.0,2568.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1711,GRAW4A,GRAW41,0.0,0.2,Cable,0.0001,0.0025,2.5133,3326,3160.0,2633.0,2813.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1712,GRAW4B,GRAW42,0.0,0.2,Cable,0.0001,0.0025,2.5133,3326,3160.0,2633.0,2813.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1713,GRAW4B,TILB42,24.942,1.805,Composite,0.0283,0.4536,52.5445,2003,2003.0,1939.0,2003.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1714,HINP41,SAFO41,26.58,8.94,Composite,0.0421,0.5573,218.3267,2009,1911.0,1746.0,1911.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1715,HINP41,SEAB41,57.813,8.99,Composite,0.0765,1.1045,239.9146,2009,1911.0,1746.0,1911.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1716,HURS21,LITT2A,5.164,2.938,Composite,0.0279,0.3019,12.6277,1027,1002.0,807.0,1002.0,nget_circuit_changes,,,,2024.0,Change,,,,
1717,HURS21,LITT2B,5.14,2.863,Composite,0.0277,0.2987,12.3347,1027,1002.0,807.0,1002.0,nget_circuit_changes,,,,2024.0,Change,,,,
1718,KEAD42,WBUR42,28.425,0.0,OHL,0.0308,0.4944,18.7376,3420,3260.0,2980.0,3260.0,nget_circuit_changes,,,,2024.0,Change,,,,
1719,KEAD43,KEAD44,0.0,0.0,SSSC,0,1.25,0,2217,2217.0,2217.0,2217.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1720,SAFO41,SEAB4A,31.219,0.0,OHL,0.0344,0.5467,20.4492,3190,3060.0,2850.0,3060.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1721,TILB41,TILB42,0.0,0.0,SSSC,0,1.25,0,2217,2217.0,2217.0,2217.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1722,TILB41,TILB43,0.0,0.0,SSSC,0,1.25,0,2217,2217.0,2217.0,2217.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1723,TILB41,TILB44,0.0,0.0,SSSC,0,1.25,0,2217,2217.0,2217.0,2217.0,nget_circuit_changes,,,,2024.0,Addition,,,,
1724,BENR41,NEWX4A,0.0,4.272,Cable,0.0029,0.0571,34.5413,749,917.0,917.0,917.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1725,BENR41,WIMB41,0.0,8.429,Cable,0.0058,0.1128,68.1528,1036,1091.0,1091.0,1091.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1726,COTT41,KEAD4C,34.479,0.0,OHL,0.0538,0.6702,20.3774,3100,3050.0,2960.0,3050.0,nget_circuit_changes,,,,2026.0,Change,,,,
1727,COTT41,KEAD4D,34.628,0.0,OHL,0.054,0.673,20.467,3100,3050.0,2960.0,3050.0,nget_circuit_changes,,,,2026.0,Change,,,,
1728,CREB41,CREB42,0.0,0.0,Zero Length,0,0,0,1386,1386.0,1386.0,1386.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1729,CREB41,CREB42,0.0,0.0,Zero Length,0,0,0,1386,1386.0,1386.0,1386.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1730,CREB41,CREB42,14.835,0.0,OHL,0.0131,0.2548,9.9719,3075,3075.0,3075.0,3075.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1731,CREB41,CREB42,14.904,0.0,OHL,0.0132,0.256,10.0181,3075,3075.0,3075.0,3075.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1732,CREB42,THTO41,14.835,0.0,OHL,0.0131,0.2548,9.9719,3075,3075.0,3075.0,3075.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1733,CREB42,THTO42,14.904,0.0,OHL,0.0132,0.256,10.0181,3075,3075.0,3075.0,3075.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1734,CREB42,THTO44,29.671,0.0,OHL,0.0263,0.5096,19.9438,3075,2876.0,2663.0,2876.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1735,HAKB4B,HARG41,10.107,0.0,OHL,0.0161,0.1995,5.9123,2170,2084.0,1941.0,2084.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1736,HARG41,HUTT41,81.544,0.0,OHL,0.127,1.5659,48.8916,2771,2771.0,2771.0,2771.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1737,HURS21,NEWX21,0.0,18.504,Cable,0.027,0.5237,70.7162,1058,1031.0,863.0,1031.0,nget_circuit_changes,,,,2026.0,Change,,,,
1738,HURS21,NEWX21,0.0,18.442,Cable,0.0269,0.5219,70.4793,1178,1138.0,970.0,1138.0,nget_circuit_changes,,,,2026.0,Change,,,,
1739,MILL41,MILL4A,0.34,0.0,OHL,0.0006,0.0068,0.197,2009,2009.0,2009.0,2009.0,nget_circuit_changes,,,,2026.0,Change,,,,
1740,NEWX4B,WIMB41,0.0,12.688,Cable,0.0087,0.1697,102.5891,942,1033.0,1033.0,1033.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1741,PEMB41,POAB41,74.6,0.0,OHL,0.081,1.2975,49.1773,2779,2568.0,2217.0,2568.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1742,PEMB41,SWAN41,83.854,0.0,OHL,0.091,1.4585,55.2774,2779,2568.0,2217.0,2568.0,nget_circuit_changes,,,,2026.0,Change,,,,
1743,POAB41,SWAN41,9.25,0.0,OHL,0.01,0.1609,6.0977,2779,2568.0,2217.0,2568.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1744,SWAN41,WALH41,133.752,5.468,parallel Composite,0.146,2.3458,152.0578,2779,2568.0,2217.0,2568.0,nget_circuit_changes,,,,2026.0,Addition,,,,
1745,BLYT21,TYNE2A,16.866,0.0,OHL,0.0744,0.7164,4.5772,1360,1307.0,1217.0,1307.0,nget_circuit_changes,,,,2028.0,Change,,,,
1746,BRAI4A,BRFO41,41.0,8.0,Composite,0.0441,0.8075,127.9671,3326,3326.0,3320.0,3326.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1747,BRAI4B,BRFO41,41.0,8.0,Composite,0.0442,0.8076,127.9635,3326,3326.0,3320.0,3326.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1748,BRFO41,TWIN4A,28.419,0.0,OHL,0.0252,0.4881,19.1016,3820,3630.0,3320.0,3630.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1749,BRFO41,TWIN4B ,28.419,0.0,OHL,0.0252,0.4881,19.1016,3820,3630.0,3320.0,3630.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1750,BRIM4C,HACK41,13.209,0.527,Composite,0.0209,0.2597,13.6792,3100,3100.0,3100.0,3100.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1751,BRIM4C,WALX41,5.97,0.0,OHL,0.0093,0.1145,3.5827,3100,3100.0,3100.0,3100.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1752,BRIM4D,HACK41,13.209,0.676,Composite,0.021,0.2614,15.3056,3100,3100.0,3100.0,3100.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1753,BRIM4D,WALX41,5.97,0.0,OHL,0.0093,0.1145,3.5827,3100,3100.0,3100.0,3100.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1754,CARR41,DAIN41,3.352,0.0,OHL,0.0059,0.0653,1.9776,3102,3048.0,2958.0,3048.0,nget_circuit_changes,,,,2028.0,Change,,,,
1755,CARR41,DAIN41,2.545,0.0,OHL,0.0043,0.0496,1.5076,2169,2084.0,1940.0,2084.0,nget_circuit_changes,,,,2028.0,Change,,,,
1756,EGGB41,MONF42,10.37,0.0,OHL,0.0091,0.1781,6.9831,3070,2830.0,2420.0,2830.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1757,EGGB42,MONF42,10.37,0.0,OHL,0.0091,0.1781,6.9831,3070,2830.0,2420.0,2830.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1758,GRAI41,GRAW4A,1.845,0.0,OHL,0.0016,0.0317,1.2424,3326,3160.0,2633.0,2813.0,nget_circuit_changes,,,,2028.0,Change,,,,
1759,GRAI41,GRAW4B,1.845,0.244,Composite,0.0019,0.0345,3.5775,2003,2003.0,1939.0,2003.0,nget_circuit_changes,,,,2028.0,Change,,,,
1760,GRAW4A,KINO41,9.807,0.8,parallel Composite,0.0088,0.171,17.5792,3326,3160.0,2633.0,2813.0,nget_circuit_changes,,,,2028.0,Change,,,,
1761,HAKB4-,HARG41,10.107,0.0,OHL,0.0161,0.1995,5.9123,2169,2084.0,1940.0,2084.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1762,HARG41,HUTT43,81.544,0.0,OHL,0.127,1.5659,48.8916,2771,2771.0,2771.0,2771.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1763,HAWP21,OFFE21,9.514,0.0,OHL,0.0379,0.3948,2.6412,1093,1031.0,925.0,1031.0,nget_circuit_changes,,,,2028.0,Change,,,,
1764,HAWP41,NORT41,30.157,0.0,OHL,0.0327,0.5245,19.8799,2780,2780.0,2780.0,2780.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1765,KINO41,TILB41,15.478,1.835,Composite,0.0149,0.2859,47.1231,2950,2950.0,2950.0,2950.0,nget_circuit_changes,,,,2028.0,Change,,,,
1766,KNAR21,TADT2A,25.0,0.0,OHL,0.1224,1.0976,6.5267,1500,1500.0,1300.0,1300.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1767,KNAR21,TADT2B,25.0,0.0,OHL,0.1224,1.0976,6.5267,1500,1500.0,1300.0,1500.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1768,MONF2A,TADT2A,14.18,0.0,OHL,0.0694,0.6225,3.7019,1500,1500.0,1300.0,1500.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1769,MONF2B,TADT2B,14.18,0.6,Composite,0.0705,0.6359,10.1219,1500,1500.0,1300.0,1500.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1770,MONF41,MONF42,0.0,0.1,Cable,0,0,0,1500,1500.0,1500.0,1500.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1771,NORT41,OBST4A,70.35,0.0,OHL,0.1279,1.4458,39.4518,2010,1910.0,1750.0,1910.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1772,NORT41,OBST4B,70.35,0.0,OHL,0.1279,1.4458,39.4518,2009,1911.0,1746.0,1911.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1773,OBST4A,YORK4A,2.8,0.0,OHL,0.0051,0.0575,1.5702,1500,1500.0,1300.0,1300.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1774,OBST4B,YORK4B,2.8,0.0,OHL,0.0051,0.0575,1.5702,1300,1300.0,1300.0,1300.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1775,OFFE21,WBOL21,8.207,0.0,OHL,0.0327,0.3406,2.2784,1093,1031.0,925.0,1031.0,nget_circuit_changes,,,,2028.0,Change,,,,
1776,OSBA41,OBST4A,13.35,0.0,OHL,0.0243,0.2744,7.4866,2009,1911.0,1746.0,1911.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1777,OSBA42,OBST4B,13.35,0.0,OHL,0.0243,0.2744,7.4866,2009,1911.0,1746.0,1911.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1778,OVER21,POPP21,4.729,0.0,OHL,0.0257,0.2475,1.0505,680,630.0,540.0,630.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1779,OVER21,POPP21,4.634,0.0,OHL,0.0254,0.2439,1.0211,550,630.0,440.0,630.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1780,OVER21,TADT2A,20.176,0.0,OHL,0.0988,0.8858,5.2674,1500,1500.0,1300.0,1500.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1781,OVER21,TADT2B,20.176,0.0,OHL,0.0988,0.8858,5.2673,1500,1500.0,1300.0,1500.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1782,PELH41,TWIN4A ,40.882,0.0,OHL,0.0362,0.7022,27.4783,3100,3100.0,3100.0,3100.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1783,PELH41,TWIN4B ,40.823,0.0,OHL,0.0362,0.7012,27.4387,3820,3630.0,3320.0,3630.0,nget_circuit_changes,,,,2028.0,Addition,,,,
1784,CRYR4-,NNGO41,0.0,0.58,Cable,0.0015,0.0059,1.3607,400,,,,ofto_circuit_changes,,,,2023.0,Addition,Neart na Gaoithe Offshore Wind Farm,AC,,245.0
1785,CRYR4-,NNGO42,0.0,0.58,Cable,0.0015,0.0059,1.593,400,,,,ofto_circuit_changes,,,,2023.0,Addition,Neart na Gaoithe Offshore Wind Farm,AC,,245.0
1786,NNGO21,NNGW21,0.0,50.659,Cable,0.5572,1.4011,134.5885,220,,,,ofto_circuit_changes,,,,2023.0,Addition,Neart na Gaoithe Offshore Wind Farm,AC,,230.0
1787,NNGO22,NNGW22,0.0,50.917,Cable,0.5604,1.4081,135.2317,220,,,,ofto_circuit_changes,,,,2023.0,Addition,Neart na Gaoithe Offshore Wind Farm,AC,,230.0
1788,LACK41,LAZE41,0.0,TBC,Cable,0.0015,0.0168,24.23,744,,,,ofto_circuit_changes,,,,2024.0,Addition,Sofia Offshore Wind Farm,AC,±320,400.0
1789,LACK42,LAZE41,0.0,TBC,Cable,0.0015,0.0168,24.23,744,,,,ofto_circuit_changes,,,,2024.0,Addition,Sofia Offshore Wind Farm,AC,±320,400.0
