,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,Year,Status,Rating (MVA),OFTO,Station,OHL Length(km),Cable Length(km),Voltage (kV),Wind Farm,Interconnection Type,Rated DC Voltage (kV),Rated AC Voltage (kV), Rating (MVA),Site,Voltage Ratio (kV),Rating(MVA),Voltage(kV)
883,ABNE1Q,ABNE3-,,,,1.05,27.98,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
884,ABNE1R,ABNE3-,,,,1.05,28.5,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
885,ACHR1R,ACHR3-,,,,0.36,18.0,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
886,AIGA1Q,AIGA5-,,,,1.76,44.89,0.0,,,,,shet_tx,,,22.0,,,,,,,,,,,,,,
887,ALNE1Q,ALNE3J,,,,0.365,26.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
888,ALNE1R,ALNE3J,,,,0.365,26.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
889,ANSU1-,ANSU3-,,,,0.817,27.121,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
890,ARBR1Q,ARBR3-,,,,0.7,28.29,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
891,ARBR1R,ARBR3-,,,,0.7,28.29,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
892,ARDK1-,ARDK3K,,,,0.807,24.876,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
893,ARMO1J,ARMO3-,,,,0.615,17.82,-0.026,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
894,BEAU1J,BEAU1P,,,,0.177,3.6,0.0,,,,,shet_tx,,,150.0,,,,,,,,,,,,,,
895,BEAU1J,BEAU3-,,,,1.04,27.73,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
896,BEAU1K,BEAU1Q,,,,0.177,3.6,0.0,,,,,shet_tx,,,150.0,,,,,,,,,,,,,,
897,BEAU1K,BEAU3-,,,,1.04,27.73,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
898,BEAU2J,BEAU1J,,,,0.6786,12.2312,-0.0009,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
899,BEAU2J,BEAU1J,,,,0.6786,12.1644,-0.0009,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
900,BEAU2K,BEAU1K,,,,0.6786,12.1895,-0.0009,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
901,BEAU4-,BEAU2J,,,,0.0376,1.5954,-0.0004,,,,,shet_tx,,,1200.0,,,,,,,,,,,,,,
902,BEAU4-,BEAU2K,,,,0.0374,1.5937,-0.0004,,,,,shet_tx,,,1200.0,,,,,,,,,,,,,,
903,BEIN11,BEIN31,,,,0.36,18.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
904,BERB2Q,BERB3-,,,,0.42,20.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
905,BHLA11,BHLA31,,,,0.36,18.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
906,BLHI2J,BLHI1J,,,,0.1486,5.3035,-0.0006,,,,,shet_tx,,,360.0,,,,,,,,,,,,,,
907,BLHI2K,BLHI1K,,,,0.1506,5.3034,-0.0006,,,,,shet_tx,,,360.0,,,,,,,,,,,,,,
908,BLHI4-,BLHI2J,,,,0.0264,1.5331,-0.0005,,,,,shet_tx,,,1200.0,,,,,,,,,,,,,,
909,BLHI4-,BLHI2K,,,,0.0262,1.5331,-0.0005,,,,,shet_tx,,,1200.0,,,,,,,,,,,,,,
910,BLHI4-,BLHI2L,,,,0.0252,1.1997,-0.0005,,,,,shet_tx,,,1200.0,,,,,,,,,,,,,,
911,BLHI4-,BLHI2M,,,,0.0253,1.2081,-0.0005,,,,,shet_tx,,,1200.0,,,,,,,,,,,,,,
912,BOAG1Q,BOAG3-,,,,0.611,24.993,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
913,BOAG1R,BOAG3-,,,,0.605,24.826,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
914,BRCW2J,BRCW3-,,,,0.42,20.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
915,BRCW2K,BRCW3-,,,,0.42,20.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
916,BRID1Q,BRID3-,,,,0.633,28.76,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
917,BRID1R,BRID3-,,,,0.637,28.943,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
918,BROA1Q,BROA3-,,,,1.19,39.0,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
919,BROR1-,BROR3-,,,,0.763,25.144,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
920,BUMU1Q,BUMU3-,,,,0.366,25.37,-0.034,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
921,BUMU1R,BUMU3-,,,,0.376,25.42,-0.035,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
922,CAAD1Q,CAAD3-,,,,0.3042,24.7991,-0.0083,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
923,CAAD1Q,CAAD3J,,,,0.2621,24.6736,-0.0222,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
924,CAAD1R,CAAD3-,,,,0.3042,24.7991,-0.0083,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
925,CAAD1R,CAAD3J,,,,0.2621,24.6736,-0.0222,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
926,CAIN2-,CAIN3J,,,,0.36,18.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
927,CASS1Q,CASS3-,,,,1.518,39.871,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
928,CEAN1Q,CEAN5-,,,,1.182,36.714,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
929,CHAR1-,CHAR3-,,,,0.407,26.975,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
930,CHAR1R,CHAR3-,,,,0.407,26.975,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
931,CLAC1Q,CLAC5J,,,,0.75,25.0,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
932,CLAY1Q,CLAY3-,,,,0.87,24.92,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
933,CLAY1R,CLAY3-,,,,0.87,24.92,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
934,CLUN1Q,CLUN5J,,,,0.71,19.53,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
935,CLUN1R,CLUN5K,,,,0.71,19.55,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
936,COGA1-,COGA3-,,,,0.324,17.9,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
937,CONN2J,CONN1J,,,,0.143,5.3036,-0.0006,,,,,shet_tx,,,360.0,,,,,,,,,,,,,,
938,CORI1J,CORI3-,,,,0.5,25.0,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
939,CORI1J,CORI3J,,,,8.3,27.5,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
940,COUA1Q,COUA3-,,,,0.2143,25.0741,-0.0067,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
941,COUA1R,COUA3-,,,,0.2151,25.1241,-0.0092,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
942,CRAI1-,CRAI3-,,,,1.78,29.9,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
943,CRAI1Q,CRAI3-,,,,1.75,30.27,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
944,CREA1-,CREA3-,,,,0.36,18.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
945,CRSS1J,COUW31,,,,0.3629,18.0297,-0.0123,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
946,CRSS1J,CRSS1Q,,,,0.0582,2.145,0.0,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
947,CRSS1K,CRSS1R,,,,0.0582,2.1492,0.0,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
948,CRSS2A,CRSS1J,,,,0.2466,9.0008,-0.0005,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
949,CRSS2B,CRSS1K,,,,0.2459,9.0175,-0.0005,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
950,CULL1Q,CULL5-,,,,1.46,37.6,0.0,,,,,shet_tx,,,25.0,,,,,,,,,,,,,,
951,DAAS2-,DAAS3-,,,,0.417,20.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
952,DEAN1Q,DEAN5-,,,,1.01,25.1,0.0,,,,,shet_tx,,,40.0,,,,,,,,,,,,,,
953,DLCH1A,LAIR3-,,,,0.425,24.674,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
954,DORE11,DORE31,,,,0.21,9.89,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
955,DORE12,DORE32,,,,0.21,9.89,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
956,DOUN1-,DOUN3-,,,,0.4676,26.1,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
957,DOUN1-,DOUN3-,,,,0.434,25.95,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
958,DOUN2-,DOUN1-,,,,0.2112,7.7054,-0.0005,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
959,DOUN2-,DOUN1-,,,,0.2237,7.9135,-0.0006,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
960,DUBE1Q,DUBE3-,,,,1.52,39.4,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
961,DUDH1Q,DUDH3-,,,,0.78,24.93,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
962,DUDH1R,DUDH3-,,,,0.78,23.93,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
963,DUGR1Q,DUGR3-,,,,0.617,17.65,-0.029,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
964,DUNM1-,DUNM3-,,,,0.172,17.9,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
965,DUNO1Q,DUNO3-,,,,2.0,24.49,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
966,DUNO1R,DUNO3-,,,,2.0,24.5801,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
967,DYCE1Q,DYCE3-,,,,0.4015,24.819,-0.0194,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
968,DYCE1R,DYCE3-,,,,0.3974,24.7301,-0.0007,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
969,EDIN1-,EDIN3-,,,,0.558,16.991,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
970,ELGI1Q,ELGI3-,,,,0.63,27.98,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
971,ELGI1R,ELGI3-,,,,0.63,27.78,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
972,ERRO1J,ERRO1A,,,,0.04,1.942,0.0,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
973,ERRO1J,ERRO5L,,,,0.72,26.6,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
974,ERRO1K,ERRO1B,,,,0.04,1.942,0.0,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
975,ERRO1K,ERRO5J,,,,0.72,26.6,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
976,ERRO1T,ERRO1J,,,,0.068,3.73,0.0,,,,,shet_tx,,,150.0,,,,,,,,,,,,,,
977,FAAR1Q,FAAR3J,,,,0.9,28.34,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
978,FAAR1R,FAAR3K,,,,0.9,28.34,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
979,FARI2J,FARI1J,,,,0.4989,8.2933,-0.038,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
980,FARI2K,FARI1K,,,,0.4955,8.3186,-0.038,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
981,FASN2-,FASN3-,,,,0.42,20.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
982,FASN2-,FASN3-,,,,0.42,20.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
983,FAUG1Q,FAUG3-,,,,2.23,64.33,0.0,,,,,shet_tx,,,15.0,,,,,,,,,,,,,,
984,FAUG2J,FAUG1-,,,,0.2606,7.7039,-0.0005,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
985,FAUG2K,FAUG1-,,,,0.2629,7.7038,-0.0005,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
986,FAUG4J,FAUG1-,,,,0.2149,8.0138,-0.013,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
987,FAUG4J,FAUG1-,,,,0.3185,8.4523,-0.013,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
988,FAUG4J,FAUG1J,,,,0.108,3.957,-0.0007,,,,,shet_tx,,,480.0,,,,,,,,,,,,,,
989,FAUG4K,FAUG1K,,,,0.108,3.957,-0.0007,,,,,shet_tx,,,480.0,,,,,,,,,,,,,,
990,FERO1-,FERO3-,,,,0.3697,10.5,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
991,FETT1-,FETT3S,,,,0.6,20.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
992,FETT2R,FETT1-,,,,0.217,4.2737,-0.0006,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
993,FIDD1Q,FIDD3-,,,,0.4567,26.23,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
994,FIDD1R,FIDD1B,,,,0.11,4.11,0.0,,,,,shet_tx,,,150.0,,,,,,,,,,,,,,
995,FIDD1R,FIDD3-,,,,0.4562,26.084,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
996,FINL1Q,FINL5-,,,,0.96,27.11,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
997,FRAS1Q,FRAS3-,,,,0.642,26.904,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
998,FRAS1R,FRAS3-,,,,0.642,26.904,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
999,FWIL1Q,FWIL3-,,,,0.499,24.995,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1000,FWIL1R,FWIL3-,,,,0.499,24.995,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1001,FYRI2J,FYRI1J,,,,0.0967,3.8863,-0.0006,,,,,shet_tx,,,480.0,,,,,,,,,,,,,,
1002,FYRI2K,FYRI1K,,,,0.0971,3.8738,-0.0006,,,,,shet_tx,,,480.0,,,,,,,,,,,,,,
1003,GLEN1Q,GLEN5-,,,,0.55,21.94,0.0,,,,,shet_tx,,,70.0,,,,,,,,,,,,,,
1004,GLFA1-,GLFA3-,,,,1.111,28.0,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1005,GLKO1-,GLKO3J,,,,0.36,18.0,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1006,GORW2-,GORW3-,,,,0.258,20.06,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1007,GRIF1S,GRIF36,,,,0.248,16.298,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1008,GRIF1T,GRIF38,,,,0.247,16.248,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1009,GRUB1Q,GRUB3-,,,,0.499,24.995,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1010,GRUB1R,GRUB3-,,,,0.499,24.995,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1011,INGA1Q,INGA5-,,,,1.287,25.0,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
1012,INNE1J,INNE3-,,,,0.89,27.87,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1013,INNE1K,INNE3-,,,,0.9,28.0,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1014,INNE1L,INNE3-,,,,0.427,26.774,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1015,INVB2A,INVR1-,,,,0.2217,4.3026,-0.0071,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1016,INVB2B,INVR1-,,,,0.2164,4.257,-0.0066,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1017,KEIT1-,KEIT3-,,,,0.54,27.778,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1018,KEIT1-,KEIT3-,,,,0.54,27.778,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1019,KEIT1-,KEIT3A,,,,0.4281,25.8965,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1020,KEIT1-,KEIT3A,,,,0.499,24.995,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1021,KEIT2Q,KEIT1-,,,,0.2735,8.6123,-0.0007,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1022,KEIT2R,KEIT1-,,,,0.3328,8.9105,-0.0389,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1023,KIIN1-,KIIN3-,,,,0.772,24.877,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
1024,KIIN1-,KIIN3-,,,,0.769,24.521,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
1025,KILO1-,KILO3-,,,,0.88,27.78,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
1026,KINT1-,KINT3-,,,,0.456,26.107,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1027,KINT1-,KINT3-,,,,1.04,27.65,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1028,KINT1-,KINT3-,,,,0.78,25.0,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1029,KINT2J,KINT1-,,,,0.3771,10.1929,-0.018,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1030,KINT2K,KINT1-,,,,0.3751,10.2314,-0.0147,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1031,KINT2K,KINT1-,,,,0.6786,12.1477,-0.0009,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1032,KIOR1Q,KIOR5-,,,,1.78,45.42,0.0,,,,,shet_tx,,,22.0,,,,,,,,,,,,,,
1033,KNOC2J,KNOC1J,,,,0.2216,4.311,-0.0076,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1034,KNOC2K,KNOC1J,,,,0.2205,4.3319,-0.0006,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1035,LOCB2J,LOCB1J,,,,0.2181,8.1262,-0.0007,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1036,LOCB2K,LOCB1K,,,,0.22,8.197,-0.0007,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1037,LOCH1-,LOCH5J,,,,1.93,38.52,0.0,,,,,shet_tx,,,25.0,,,,,,,,,,,,,,
1038,LOCH1-,LOCH5K,,,,1.93,38.2,0.0,,,,,shet_tx,,,25.0,,,,,,,,,,,,,,
1039,LUIC1Q,LUIC5J,,,,0.763,37.548,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
1040,LUIC1R,LUIC5K,,,,0.7668,37.548,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
1041,LUNA1Q,LUNA3-,,,,0.435,25.018,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1042,LUNA1R,LUNA3-,,,,0.3145,29.6083,-0.0222,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1043,LYND1Q,LYND3-,,,,0.78,24.3,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1044,LYND1R,LYND3-,,,,0.78,24.73,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1045,MACD1Q,MACD3-,,,,0.83,18.89,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1046,MACD1R,MACD3-,,,,0.83,18.89,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1047,MELG4J,MELG1J,,,,0.108,3.957,-0.0007,,,,,shet_tx,,,480.0,,,,,,,,,,,,,,
1048,MELG4K,MELG1K,,,,0.106,3.957,-0.0007,,,,,shet_tx,,,480.0,,,,,,,,,,,,,,
1049,MILC1R,MILC3-,,,,0.78,24.83,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1050,MILC1S,MILC3-,,,,0.88,28.13,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1051,MILS1Q,MILS3J,,,,0.36,18.0,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1052,MILW1Q,MILW3-,,,,0.439,24.896,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1053,MOSS1Q,MOSS5-,,,,1.192,36.847,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
1054,MOSS1R,MOSS5-,,,,1.2267,36.913,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
1055,MYBS1S,MYBS3J,,,,0.5,25.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1056,MYBS1S,MYBS3K,,,,0.3837,24.98,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1057,MYBS1S,MYBS3M,,,,0.2645,24.6069,-0.024,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1058,MYBS1T,MYBS3J,,,,0.5,25.0,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1059,MYBS1T,MYBS3K,,,,0.3837,24.98,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1060,MYBS1T,MYBS3N,,,,0.2578,24.757,-0.024,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1061,NAIR1Q,NAIR3-,,,,1.06,28.6,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1062,NAIR1R,NAIR3-,,,,1.05,28.6,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1063,NANT1Q,NANT5-,,,,1.47,56.67,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
1064,ORRI1Q,ORRI3-,,,,0.564,16.824,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1065,ORRI1R,ORRI5-,,,,2.17,48.75,0.0,,,,,shet_tx,,,20.0,,,,,,,,,,,,,,
1066,PEHE1-,PEHS5-,,,,2.58,42.33,0.0,,,,,shet_tx,,,15.0,,,,,,,,,,,,,,
1067,PEHE2-,PEHE1-,,,,0.2649,9.2254,-0.0005,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1068,PEHE2Q,PEHE1-,,,,0.4842,9.9549,-0.0178,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1069,PEHE2R,PEHE1-,,,,0.3423,8.8892,-0.0364,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1070,PEHG1Q,PEHG3-,,,,1.05,28.53,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
1071,PEHG1R,PEHG3-,,,,1.05,28.4,0.0,,,,,shet_tx,,,45.0,,,,,,,,,,,,,,
1072,PERS1Q,PERS3-,,,,0.407,26.975,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1073,PERS1R,PERS3-,,,,0.407,26.975,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1074,PERS2Q,PERS1Q,,,,0.3363,8.9062,-0.0412,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1075,PERS2R,PERS1R,,,,0.3341,8.8645,-0.0419,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1076,PORA1T,PORA3-,,,,1.803,29.812,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
1077,PORA1U,PORA3-,,,,1.803,29.812,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
1078,QUOI1-,QUOI5-,,,,1.34,33.13,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
1079,RANN1Q,RANN3Q,,,,0.43,24.66,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1080,RANN1R,RANN3Q,,,,0.43,24.66,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1081,REDM1Q,REDM3-,,,,0.91,27.0,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1082,REDM1R,REDM3-,,,,0.9,27.83,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1083,ROTI2J,ROTI3-,,,,0.21,24.52,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1084,ROTI2J,ROTI3-,,,,0.21,24.52,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1085,SFEG1Q,SFEG5-,,,,1.5768,75.5085,-0.0328,,,,,shet_tx,,,40.0,,,,,,,,,,,,,,
1086,SFEG1R,SFEG5-,,,,1.5768,75.5085,-0.0328,,,,,shet_tx,,,40.0,,,,,,,,,,,,,,
1087,SFEM1Q,SFEM5J,,,,1.8,41.19,0.0,,,,,shet_tx,,,27.0,,,,,,,,,,,,,,
1088,SFEM1R,SFEM5K,,,,1.8,41.19,0.0,,,,,shet_tx,,,27.0,,,,,,,,,,,,,,
1089,SFIL1Q,SFIL5-,,,,1.99,39.48,0.0,,,,,shet_tx,,,25.0,,,,,,,,,,,,,,
1090,SHIN1-,SHIN3-,,,,0.425,26.05,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1091,SHIN1-,SHIN3-,,,,0.437,26.22,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1092,SHIN1-,SHIN5-,,,,1.4823,80.16,0.0,,,,,shet_tx,,,40.0,,,,,,,,,,,,,,
1093,SLOY1L,SLOY5L,,,,0.79,23.08,0.0,,,,,shet_tx,,,50.0,,,,,,,,,,,,,,
1094,SLOY1M,SLOY5M,,,,0.79,22.9,0.0,,,,,shet_tx,,,50.0,,,,,,,,,,,,,,
1095,SLOY1N,SLOY5N,,,,0.79,22.98,0.0,,,,,shet_tx,,,50.0,,,,,,,,,,,,,,
1096,SLOY1P,SLOY5P,,,,0.8,23.2,0.0,,,,,shet_tx,,,50.0,,,,,,,,,,,,,,
1097,SPIT2J,SPIT1J,,,,0.218,8.185,-0.0007,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1098,SPIT2J,SPIT1J,,,,0.218,8.23,-0.0007,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1099,SPIT2K,SPIT1K,,,,0.131,4.99,-0.0006,,,,,shet_tx,,,360.0,,,,,,,,,,,,,,
1100,SPIT2K,SPIT1M,,,,0.129,4.99,-0.0006,,,,,shet_tx,,,360.0,,,,,,,,,,,,,,
1101,STRB2-,STRB3W,,,,0.251,19.873,0.0,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1102,STRI1Q,STRI3-,,,,0.407,26.975,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1103,STRI1R,STRI3-,,,,0.407,26.975,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1104,STRL1-,STRL3P,,,,0.2,17.74,-0.01,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1105,STRL1-,STRL3Q,,,,0.2,17.65,-0.01,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1106,STRL1-,STRL3R,,,,0.2,17.67,-0.01,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1107,STRW12,STRW31,,,,0.05,18.0,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1108,TARL1Q,TARL3-,,,,2.42,41.0,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
1109,TARL1R,TARL3-,,,,2.13,38.53,0.0,,,,,shet_tx,,,30.0,,,,,,,,,,,,,,
1110,TAYN1Q,TAYN3-,,,,0.315,28.787,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1111,TAYN1R,TAYN3-,,,,0.315,28.787,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1112,TEAL2J,TEAL1-,,,,0.3619,10.1602,-0.0118,,,,,shet_tx,,,180.0,,,,,,,,,,,,,,
1113,TEAL2K,TEAL1-,,,,0.2564,11.7305,-0.0131,,,,,shet_tx,,,180.0,,,,,,,,,,,,,,
1114,TEAL2K,TEAL1-,,,,0.5506,11.8761,-0.0008,,,,,shet_tx,,,180.0,,,,,,,,,,,,,,
1115,THUS1J,THUS3-,,,,0.2621,24.6736,-0.022,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1116,THUS1K,THUS3-,,,,0.2614,24.7403,-0.02,,,,,shet_tx,,,120.0,,,,,,,,,,,,,,
1117,THUS2J,THUS1J,,,,0.0985,3.9363,-0.0005,,,,,shet_tx,,,480.0,,,,,,,,,,,,,,
1118,THUS2K,THUS1K,,,,0.1,3.9362,-0.0006,,,,,shet_tx,,,480.0,,,,,,,,,,,,,,
1119,TOMT2J,TOMT1J,,,,0.098,3.905,-0.0006,,,,,shet_tx,,,480.0,,,,,,,,,,,,,,
1120,TOMT2K,TOMT1K,,,,0.098,3.905,-0.0006,,,,,shet_tx,,,480.0,,,,,,,,,,,,,,
1121,TUMB1Q,TUMB5-,,,,1.63,77.76,0.0,,,,,shet_tx,,,21.0,,,,,,,,,,,,,,
1122,TUMB1R,TUMB5-,,,,1.63,77.76,0.0,,,,,shet_tx,,,21.0,,,,,,,,,,,,,,
1123,TUMM2J,TUMM1J,,,,0.259,7.7457,-0.0005,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1124,TUMM2K,TUMM1K,,,,0.2595,7.829,-0.0005,,,,,shet_tx,,,240.0,,,,,,,,,,,,,,
1125,WIOW1Q,WIOW3-,,,,0.88,24.5,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1126,WIOW1R,WIOW3-,,,,0.88,24.5,0.0,,,,,shet_tx,,,60.0,,,,,,,,,,,,,,
1127,WOHI1Q,WOHI3-,,,,0.62,27.24,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1128,WOHI1R,WOHI3-,,,,0.61,27.31,0.0,,,,,shet_tx,,,90.0,,,,,,,,,,,,,,
1939,AREC1-,AREC3-,,,,0.4634,24.4456,-0.0064,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1940,AREC1-,AREC3A,,,,0.3886,16.84,-0.0241,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1941,AREC1-,AREC3B,,,,0.3915,16.7288,-0.0227,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1942,AYR-2Q,AYR-3-,,,,0.4868,20.2441,0.0,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1943,AYR-2R,AYR-3-,,,,0.2752,25.1818,-0.0142,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1944,BAGA1Q,BAGA3-,,,,0.741,27.0343,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1945,BAGA1R,BAGA3-,,,,0.741,27.2233,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1946,BAIN1Q,BAIN3-,,,,0.5545,26.2275,-0.0056,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1947,BAIN1R,BAIN3-,,,,0.491,26.2454,-0.0056,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1948,BERW1Q,BERW3-,,,,0.9683,26.4656,-0.0061,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1949,BERW1R,BERW3-,,,,0.7912,26.5549,-0.0061,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1950,BLAH1-,BLAH3A,,,,0.3363,27.798,-0.0152,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1951,BLAH1-,BLAH3A,,,,0.3386,27.9313,-0.0106,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1952,BLAH1-,BLAH3B,,,,0.3394,27.9424,-0.015,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1953,BLAH1-,BLAH3B,,,,0.342,28.0646,-0.0103,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1954,BLCW1-,BLCW3-,,,,0.3083,16.9083,-0.0283,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1955,BLKL1-,BLKL3A,,,,0.0943,18.6775,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1956,BLKL1-,BLKL3B,,,,0.0955,18.6553,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1957,BLLX1-,BLLX3-,,,,0.2833,16.8643,-0.0133,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1958,BONN1-,BONN3-,,,,0.4288,27.1188,-0.0146,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1959,BONN1-,BONN3-,,,,0.4334,27.5521,-0.0092,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1960,BONN2A,BONN1-,,,,0.1559,8.9445,-0.1694,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
1961,BONN2B,BONN1-,,,,0.1559,8.9445,-0.1694,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
1962,BRAP1-,BRAP3-,,,,0.728,26.6656,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1963,BRAP1-,BRAP3-,,,,0.728,26.6656,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1964,BROX1Q,BROX3-,,,,0.6814,27.7694,-0.0487,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1965,BROX1R,BROX3-,,,,0.6814,27.7694,-0.0487,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1966,CAFA1Q,CAFA5R,,,,1.0894,32.6818,0.0,,,,,spt_tx,,,30.0,,,,,,,,,,,,,,
1967,CATY1Q,CATY3-,,,,1.015,25.8801,-0.1318,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1968,CATY1R,CATY3-,,,,1.0164,25.6132,-0.0966,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1969,CCSS1-,CCSS3-,,,,0.273,13.8306,-0.0276,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1970,CHAP1-,CHAP3-,,,,0.4338,27.5299,-0.0175,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1971,CHAP1-,CHAP3-,,,,0.4294,27.5633,-0.0188,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
1972,CHAS2Q,CHAS3C,,,,0.4875,18.1601,-0.1331,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1973,CHAS2R,CHAS3A,,,,0.5214,27.5617,-0.1031,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1974,CLYM2-,CLYM3A,,,,0.4722,20.2028,-0.1542,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1975,CLYM2-,CLYM3B,,,,0.4917,19.994,-0.1425,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1976,CLYN2Q,CLYN3A,,,,0.3432,13.0038,-0.0115,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1977,CLYN2Q,CLYN3B,,,,0.3423,12.9455,-0.0108,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1978,CLYN2Q,CLYN3C,,,,0.3414,13.0205,-0.0094,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1979,CLYN2Q,CLYN3D,,,,0.3472,12.9954,-0.0133,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1980,CLYS2R,CLYS3A,,,,0.3406,12.9789,-0.0112,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1981,CLYS2R,CLYS3X,,,,0.3475,13.0037,-0.0112,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1982,COAL4-,COAL1-,,,,0.1258,9.7909,-0.0801,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
1983,COAL4-,COAL1A,,,,0.0914,6.4382,-0.0751,,,,,spt_tx,,,360.0,,,,,,,,,,,,,,
1984,COAL4-,COAL1A,,,,0.1216,9.6242,-0.0793,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
1985,COAT2Q,COAT3-,,,,0.2681,24.3152,-0.021,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1986,COAT2R,COAT3-,,,,0.2681,24.3152,-0.021,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1987,COCK2-,COCK3-,,,,0.4792,18.7022,-0.2214,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1988,COCK2-,COCK3-,,,,0.2841,27.8235,-0.0171,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1989,COCK4Q,COCK2-,,,,0.0135,1.6479,-0.3338,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
1990,COCK4R,COCK2-,,,,0.013,1.5999,-0.2252,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
1991,COYL1-,COYL3-,,,,0.9944,20.8596,-0.0881,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1992,COYL1-,COYL3-,,,,0.9217,21.6804,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1993,COYL2-,COYL1-,,,,0.1036,8.7952,-0.0513,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
1994,COYL2-,COYL1-,,,,0.3396,12.8288,-0.2375,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
1995,CROO1Q,CROO3J,,,,0.9311,19.9449,-0.3719,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1996,CROO1Q,CROO3K,,,,0.9748,26.6155,-0.0058,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1997,CROO1R,CROO3J,,,,0.9311,19.9449,-0.3719,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1998,CROO1R,CROO3K,,,,0.9758,26.6321,-0.0063,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
1999,CRYR1-,CRYR31,,,,0.2951,16.6641,-0.2002,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2000,CRYR1-,CRYR32,,,,0.2951,16.6641,-0.2002,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2001,CRYR4-,CRYR1-,,,,0.1496,10.0489,-0.0583,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2002,CRYR4-,CRYR1A,,,,0.1217,9.8451,-0.067,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2003,CUMB1Q,CUMB3-,,,,0.7407,29.324,-0.129,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2004,CUMB1R,CUMB3-,,,,0.741,27.111,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2005,CUPA1Q,CUPA3-,,,,0.4473,26.3962,-0.0195,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2006,CUPA1R,CUPA3-,,,,0.4518,26.4517,-0.0195,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2007,CURR1A,CURR5-,,,,3.225,79.0009,0.0,,,,,spt_tx,,,30.0,,,,,,,,,,,,,,
2008,CURR1B,CURR5-,,,,3.23,79.0007,0.0,,,,,spt_tx,,,30.0,,,,,,,,,,,,,,
2009,CURR2-,CURR1A,,,,0.1148,8.4492,-0.073,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2010,CURR2-,CURR1A,,,,0.1079,8.5702,-0.0341,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2011,CURR2-,CURR1B,,,,0.1205,8.4741,-0.084,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2012,DALM1-,DALM3-,,,,0.447,27.333,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2013,DALM1-,DALM3-,,,,0.469,27.3326,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2014,DALM2Q,DALM1-,,,,0.1653,8.7484,-0.1176,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2015,DALM2R,DALM1-,,,,0.1653,8.7484,-0.1176,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2016,DENN2-,DENN1-,,,,0.1452,8.6093,-0.1299,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2017,DENN4-,DENN2-,,,,0.0164,1.6449,-0.1161,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2018,DESA1Q,DESA3-,,,,0.2828,16.831,-0.0195,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2019,DEVM1-,DEVM3-,,,,1.0878,19.9704,-1.7577,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2020,DEVM1-,DEVM3-,,,,1.0869,20.0038,-1.8609,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2021,DEVM4-,DEVM1-,,,,0.1335,8.3739,-0.1562,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2022,DEVM4-,DEVM1-,,,,0.1338,8.3739,-0.2103,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2023,DEVO1-,DEVO3-,,,,0.74,29.6674,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2024,DEVO1-,DEVO3-,,,,0.4705,26.4736,-0.0191,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2025,DEWP2Q,DEWP3-,,,,0.2932,21.048,-0.093,,,,,spt_tx,,,160.0,,,,,,,,,,,,,,
2026,DEWP2R,DEWP3-,,,,0.2936,21.0667,-0.079,,,,,spt_tx,,,160.0,,,,,,,,,,,,,,
2027,DRCR1Q,DRCR3-,,,,0.5273,27.0838,-0.0105,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2028,DRCR1R,DRCR3-,,,,0.5227,26.8727,-0.0109,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2029,DRUM2Q,DRUM3-,,,,0.3963,23.9134,-0.0247,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2030,DRUM2R,DRUM3-,,,,0.3917,24.4135,-0.0224,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2031,DUMF1-,DUMF3A,,,,0.367,11.7276,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2032,DUMF1-,DUMF3B,,,,0.375,11.794,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2033,DUMF1-,DUMF3I,,,,0.766,20.5657,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2034,DUNB1Q,DUNB3A,,,,0.8069,21.4849,-0.3294,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2035,DUNB1R,DUNB3A,,,,0.8069,21.4849,-0.3294,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2036,DUNB1S,DUNB3B,,,,0.4121,28.9304,-0.0087,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2037,DUNB1T,DUNB3B,,,,0.3569,28.82,-0.0089,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2038,DUNE1-,DUNE3-,,,,0.4271,19.5731,-0.0091,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2039,DUNE1-,DUNE3-,,,,0.4249,19.3175,-0.0084,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2040,DUNF1Q,DUNF3-,,,,0.7383,24.7112,-0.0936,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2041,DUNF1R,DUNF3-,,,,0.7383,24.7112,-0.0936,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2042,DUNH1S,DUNH3-,,,,0.3428,28.2868,-0.0105,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2043,DUNH1T,DUNH3-,,,,0.3495,28.1867,-0.0166,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2044,EAST1Q,EAST5-,,,,4.1511,74.885,-0.1943,,,,,spt_tx,,,15.0,,,,,,,,,,,,,,
2045,ECCL1-,ECCL3-,,,,1.054,26.8827,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2046,ECCL1-,ECCL3-,,,,1.04,26.7314,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2047,ECCL4A,ECCL1-,,,,0.1103,9.7952,-0.0791,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2048,ECCL4B,ECCL1-,,,,0.1103,9.7952,-0.0791,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2049,EERH2-,EERH3-,,,,0.2569,25.607,-0.0414,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2050,EERH2-,EERH3-,,,,0.306,18.0724,-0.0486,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2051,EKIL2S,EKIL3-,,,,0.303,17.9224,-0.0436,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2052,EKIL2T,EKIL3-,,,,0.303,17.8441,-0.0485,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2053,EKIS2-,EKIS3A,,,,0.4948,24.3283,-0.2487,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2054,EKIS2-,EKIS3B,,,,0.4773,24.2453,-0.2651,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2055,ELDE1Q,ELDE3-,,,,0.9136,19.8123,-0.3053,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2056,ELDE1R,ELDE3-,,,,0.9136,19.9791,-0.3053,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2057,ELVA4-,ELVA2Q,,,,0.0309,3.2879,-0.8983,,,,,spt_tx,,,500.0,,,,,,,,,,,,,,
2058,ELVA4-,ELVA2R,,,,0.031,3.2859,-0.8082,,,,,spt_tx,,,500.0,,,,,,,,,,,,,,
2059,ERSK1Q,ERSK3-,,,,0.5259,26.8282,-0.0075,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2060,ERSK1R,ERSK3-,,,,0.5296,27.1115,-0.0073,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2061,EWEH1Q,EWEH3-,,,,0.2827,16.8532,-0.0191,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2062,FALL4-,FALL3A,,,,0.2564,16.6647,0.0,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2063,FALL4-,FALL3B,,,,0.2564,16.6647,0.0,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2064,FINN1Q,FINN3-,,,,0.5198,26.0837,-0.0091,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2065,FINN1R,FINN3-,,,,0.5221,25.9836,-0.0092,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2066,GALA1-,GALA3-,,,,0.4311,25.9297,-0.0244,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2067,GALA1-,GALA3-,,,,0.4452,26.6074,-0.0132,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2068,GAWH1Q,GAWH3-,,,,0.2843,16.9754,-0.0173,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2069,GIFF2Q,GIFF3A,,,,0.4958,18.4517,-0.196,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2070,GIFF2R,GIFF3B,,,,0.4868,18.3352,-0.2147,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2071,GLGL1Q,GLGL3-,,,,0.3327,27.8536,-0.0092,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2072,GLGL1R,GLGL3-,,,,0.3349,27.9091,-0.0086,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2073,GLLE1-,GLLE5-,,,,2.3889,72.9609,0.0,,,,,spt_tx,,,30.0,,,,,,,,,,,,,,
2074,GLLU1Q,GLLU3-,,,,0.961,24.5329,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2075,GLLU1R,GLLU3-,,,,1.069,25.0839,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2076,GLNI1-,GLNI3-,,,,0.6998,27.8134,-0.1093,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2077,GLNI1-,GLNI3-,,,,0.6894,27.7692,-0.1102,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2078,GLRO2-,GLRO3A,,,,0.479,24.4953,0.0,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2079,GLRO2-,GLRO3B,,,,0.4763,24.412,0.0,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2080,GORG1Q,GORG3-,,,,0.7875,26.555,-0.0062,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2081,GORG1R,GORG3-,,,,0.8167,26.9876,-0.0071,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2082,GOVA1Q,GOVA3-,,,,0.5223,26.1503,-0.0083,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2083,GOVA1R,GOVA3-,,,,0.5155,26.1727,-0.0108,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2084,GRMO2-,BPGR3J,,,,0.3876,19.4628,-0.0275,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2085,GRMO2-,BPGR3K,,,,0.3093,18.8225,-0.0373,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2086,GRMO2-,GRMO3C,,,,0.4781,25.1621,-0.0871,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2087,GRMO2-,GRMO3C,,,,0.4985,25.2451,-0.0869,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2088,GRNA4-,GRNA1-,,,,0.1472,10.0573,-0.0558,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2089,GRNA4-,GRNA1-,,,,0.1252,9.7909,-0.081,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2090,HADH1-,HADH3-,,,,0.438,13.3003,0.0,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2091,HAGR1Q,HAGR3-,,,,0.5381,25.2943,-0.0108,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2092,HAGR1R,HAGR3-,,,,0.5478,25.8775,-0.008,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2093,HARE1-,HARE3A,,,,0.2433,16.789,-0.0205,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2094,HARE1-,HARE3B,,,,0.2411,16.8111,-0.0205,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2095,HAWI1-,HAWI3-,,,,1.0278,25.6127,-0.1152,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2096,HAWI1-,HAWI3-,,,,1.0136,25.8802,-0.1316,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2097,HELE1-,HELE3-,,,,0.9544,20.8615,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2098,HELE1-,HELE3-,,,,0.6843,28.6252,-0.0082,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2099,HUER4-,HUER1-,,,,0.1122,9.3465,-0.2007,,,,,spt_tx,,,360.0,,,,,,,,,,,,,,
2100,HUER4-,HUER1-,,,,0.1134,9.4715,-0.1992,,,,,spt_tx,,,360.0,,,,,,,,,,,,,,
2101,HUNF1Q,HUNF3-,,,,0.8042,16.5638,-0.06,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2102,HUNF1R,HUNF3-,,,,0.7893,16.4144,-0.0596,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2103,HUNN4A,HUNN2A,,,,0.0538,2.9466,-0.0947,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2104,HUNN4B,HUNN2B,,,,0.0537,2.9441,-0.0946,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2105,INKE1Q,INKE3-,,,,0.6185,23.7697,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2106,INKE1R,INKE3-,,,,0.6222,23.7696,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2107,JOHN1Q,JOHN3-,,,,0.7058,27.8077,-0.0092,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2108,JOHN1R,JOHN3-,,,,0.7078,27.9911,-0.013,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2109,KAIM2-,KAIM3A,,,,0.4944,20.244,-0.245,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2110,KAIM2-,KAIM3B,,,,0.4972,19.1602,-0.2454,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2111,KEOO1-,KEOO5-,,,,2.9,71.608,-0.028,,,,,spt_tx,,,30.0,,,,,,,,,,,,,,
2112,KIER1Q,KIER3-,,,,0.4314,27.1188,-0.0087,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2113,KIER1R,KIER3-,,,,0.7227,25.3341,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2114,KILB1Q,KILB3-,,,,0.9214,23.8656,-0.6492,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2115,KILB1Q,KILB5-,,,,4.3575,97.6528,-0.0539,,,,,spt_tx,,,20.0,,,,,,,,,,,,,,
2116,KILB1R,KILB3-,,,,0.8919,23.8333,-0.6287,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2117,KILB1R,KILB5-,,,,4.3825,97.2012,-0.059,,,,,spt_tx,,,20.0,,,,,,,,,,,,,,
2118,KILG2-,KILG3A,,,,0.1883,12.5319,-0.0338,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2119,KILG2-,KILG3B,,,,0.1869,12.5153,-0.028,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2120,KILG2-,KILG3C,,,,0.1866,12.4236,-0.0359,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2121,KILS2-,KILS1-,,,,0.143,8.6447,-0.1299,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2122,KILS2-,KILS3-,,,,0.4823,24.1619,-0.2177,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2123,KILS2-,KILS3-,,,,0.5013,24.0114,-0.1726,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2124,KILS4-,KILS2-,,,,0.018,1.6069,-0.5085,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2125,KILS4-,KILS2-,,,,0.0134,1.6649,-0.5095,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2126,KILS4T,KILS2-,,,,0.0148,1.6509,-0.1193,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2127,KILT2Q,KILT3-,,,,0.4927,18.4934,-0.1756,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2128,KILT2R,KILT3-,,,,0.4976,18.4933,-0.1775,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2129,KILW1Q,KILW3-,,,,0.6968,27.7023,-0.1233,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2130,KILW1R,KILW3-,,,,0.6968,27.7023,-0.1233,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2131,KYPE1-,KYPE3-,,,,0.1922,14.207,-0.0113,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2132,KYPE1-,KYPE3A,,,,0.3076,16.875,-0.0289,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2133,LEVE1Q,LEVE3-,,,,0.979,20.6001,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2134,LEVE1R,LEVE3-,,,,0.944,20.7502,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2135,LING1Q,LING3-,,,,0.7346,29.6576,-0.1478,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2136,LING1R,LING3-,,,,0.7309,28.7685,-0.109,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2137,LINM1Q,LINM3-,,,,0.4309,27.7078,-0.0186,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2138,LINM1R,LINM3-,,,,0.4283,27.73,-0.0186,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2139,MAHI2-,MAHI1-,,,,0.1284,8.6824,-0.2535,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2140,MAHI2-,MAHI3-,,,,0.2928,12.1973,-0.0267,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2141,MAYB1-,MAYB3-,,,,1.84,33.2825,0.0,,,,,spt_tx,,,30.0,,,,,,,,,,,,,,
2142,MAYB1-,MAYB3-,,,,1.84,34.3174,0.0,,,,,spt_tx,,,30.0,,,,,,,,,,,,,,
2143,MIDM1-,KENE3-,,,,0.3875,17.9673,-0.0311,,,,,spt_tx,,,70.0,,,,,,,,,,,,,,
2144,MIDM1-,MIDM3-,,,,0.4664,13.6087,-0.0075,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2145,MOFF1-,MOFF3A,,,,0.4635,24.1789,-0.0101,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2146,MOFF4-,MOFF1-,,,,0.1483,10.0614,-0.3432,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2147,MOFF4-,MOFF1-,,,,0.1483,10.0614,-0.3432,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2148,MOSH1Q,MOSH5J,,,,1.1896,19.9646,0.0,,,,,spt_tx,,,37.0,,,,,,,,,,,,,,
2149,MOSH1R,MOSH5K,,,,1.1896,19.9646,0.0,,,,,spt_tx,,,37.0,,,,,,,,,,,,,,
2150,MOSM1A,MOSM3Q,,,,1.4321,26.6282,0.0,,,,,spt_tx,,,45.0,,,,,,,,,,,,,,
2151,MOSM1B,MOSM3R,,,,1.4321,26.6282,0.0,,,,,spt_tx,,,45.0,,,,,,,,,,,,,,
2152,MOSM2-,MOSM1A,,,,0.151,8.332,-0.1299,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2153,MOSM2-,MOSM1B,,,,0.157,8.7486,-0.1299,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2154,NEAR2Q,NEAR3-,,,,0.4856,18.2435,-0.1614,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2155,NEAR2R,NEAR3-,,,,0.4856,18.1602,-0.1723,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2156,NECU2-,NECU1-,,,,0.1173,8.6992,-0.0311,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2157,NECU2-,NECU1-,,,,0.1173,8.5659,-0.0322,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2158,NECU2-,NECU1-,,,,0.1167,8.7367,-0.0297,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2159,NECU2-,NECU1Q,,,,0.1161,8.5534,-0.0293,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2160,NECU2-,NECU1R,,,,0.1164,8.5534,-0.0287,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2161,NEIL2-,NEIL1-,,,,0.1457,8.5196,-0.1979,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2162,NEIL2-,NEIL1-,,,,0.1509,8.4778,-0.1862,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2163,NEIL4Q,NEIL1C,,,,0.1122,9.3882,-0.2007,,,,,spt_tx,,,360.0,,,,,,,,,,,,,,
2164,NEIL4Q,NEIL2C,,,,0.0181,1.6169,-0.4986,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2165,NEIL4R,NEIL2-,,,,0.0133,1.6749,-0.3581,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2166,NETS1-,NETS3-,,,,0.8311,28.2878,-0.0097,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2167,PAIS1S,PAIS3-,,,,0.5609,26.1773,-0.004,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2168,PAIS1T,PAIS3-,,,,0.7736,20.352,-0.216,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2169,PART1Q,PART3-,,,,0.9103,21.2972,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2170,PART1R,PART3-,,,,0.93,21.5299,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2171,POOB2Q,POOB3-,,,,0.3244,20.4558,-0.0158,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2172,POOB2R,POOB3-,,,,0.3244,20.4558,-0.0158,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2173,PORD2Q,PORD3-,,,,0.3702,18.3296,-0.1621,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2174,PORD2R,PORD3-,,,,0.3698,18.3963,-0.1357,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2175,REDH1-,REDH3-,,,,0.6267,27.5484,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2176,REDH1-,REDH3-,,,,0.94,20.7787,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2177,SACO1Q,SACO3J,,,,0.9444,24.4484,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2178,SACO1Q,SACO3K,,,,0.9542,21.1451,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2179,SACO1R,SACO3J,,,,0.9444,24.4484,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2180,SACO1R,SACO3K,,,,0.9683,21.4114,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2181,SANX1Q,SANX3-,,,,0.7366,27.1233,-0.009,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2182,SANX1R,SANX3-,,,,0.7377,27.19,-0.0098,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2183,SHRU2Q,SHRU3A,,,,0.4926,19.9939,-0.2739,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2184,SHRU2R,SHRU3B,,,,0.2914,23.7232,-0.0252,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2185,SIGH2Q,SIGH3A,,,,0.4564,27.5518,-0.032,,,,,spt_tx,,,180.0,,,,,,,,,,,,,,
2186,SIGH2R,SIGH3A,,,,0.4281,27.53,-0.0372,,,,,spt_tx,,,180.0,,,,,,,,,,,,,,
2187,SMEA2-,SMEA1-,,,,0.1271,8.7241,-0.043,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2188,SMEA4R,SMEA2-,,,,0.0134,1.6639,-0.2312,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2189,SPAV1Q,SPAV3-,,,,0.728,26.6656,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2190,SPAV1R,SPAV3-,,,,0.728,26.6656,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2191,STHA2A,STHA3-,,,,0.4722,18.7441,-0.1542,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2192,STHA2B,STHA3-,,,,0.4917,19.994,-0.1424,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2193,STHA4A,STHA2A,,,,0.018,1.7059,-0.2252,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2194,STHA4B,STHA2B,,,,0.0134,1.6949,-2.0384,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2195,STIR1S,STIR3-,,,,0.6,27.5446,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2196,STIR1T,STIR3-,,,,0.503,27.1331,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2197,STLE1-,STLE3S,,,,0.4217,25.741,-0.028,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2198,STLE1-,STLE3S,,,,0.4235,25.6743,-0.0254,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2199,TELR1Q,TELR3-,,,,0.9688,26.4656,-0.0572,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2200,TELR1R,TELR3-,,,,0.6325,28.5763,-0.0081,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2201,TONG1-,TONG1R,,,,0.0267,1.3331,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2202,TONG1-,TONG3-,,,,0.533,26.9114,-0.0078,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2203,TONG1-,TONG3-,,,,0.5309,27.0615,-0.008,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2204,TONG1-,TONG5-,,,,1.6834,33.9917,-0.01,,,,,spt_tx,,,30.0,,,,,,,,,,,,,,
2205,TONG1-,TONG5-,,,,1.6721,34.0924,-0.0269,,,,,spt_tx,,,30.0,,,,,,,,,,,,,,
2206,TONG1Q,TONG1R,,,,0.0125,2.5,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2207,TORN4-,TORN1-,,,,0.1674,8.0399,-0.0509,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2208,TORN4-,TORN1-,,,,0.1688,8.0816,-0.0663,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2209,WESE1-,AIKE3A,,,,0.5667,13.2333,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2210,WESE1-,AIKE3B,,,,0.5667,13.2333,0.0,,,,,spt_tx,,,90.0,,,,,,,,,,,,,,
2211,WFIE1A,WFIE3-,,,,0.9889,20.4928,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2212,WFIE1B,WFIE3-,,,,0.9528,20.5613,0.0,,,,,spt_tx,,,60.0,,,,,,,,,,,,,,
2213,WFIE2-,WFIE1A,,,,0.1408,8.6113,-0.1827,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2214,WFIE2-,WFIE1B,,,,0.1264,8.7366,-0.1602,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2215,WGEO2Q,WGEO3-,,,,0.4889,18.2518,-0.2083,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2216,WGEO2R,WGEO3-,,,,0.4911,18.3268,-0.2083,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2217,WHHO2Q,WHHO3-,,,,0.4128,24.9549,-0.0345,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2218,WHHO2R,WHHO3-,,,,0.5236,20.1599,-0.1959,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2219,WHTL1S,WHTL3-,,,,2.0,27.1108,0.0,,,,,spt_tx,,,45.0,,,,,,,,,,,,,,
2220,WHTL1T,WHTL3-,,,,2.0,27.1108,0.0,,,,,spt_tx,,,45.0,,,,,,,,,,,,,,
2221,WISH2-,WISH1-,,,,0.1297,8.8874,-0.2192,,,,,spt_tx,,,215.0,,,,,,,,,,,,,,
2222,WISH2-,WISH3-,,,,0.4944,20.1606,-0.2477,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2223,WISH2-,WISH3-,,,,0.4824,24.1285,-0.2277,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2224,WISH2-,WISH3S,,,,0.4382,19.1617,-0.195,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2225,WISH2-,WISH3T,,,,0.4889,18.3268,-0.1166,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2226,WISH4-,WISH2-,,,,0.0134,1.6849,-0.0814,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2227,WISH4-,WISH2-,,,,0.0163,1.6529,-0.0792,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2228,WIYH2-,WIYH1-,,,,0.1568,8.4569,-0.3494,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2229,WIYH2-,WIYH1-,,,,0.1524,8.457,-0.3487,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2230,WIYH2-,WIYH1-,,,,0.0987,8.8078,-0.0518,,,,,spt_tx,,,240.0,,,,,,,,,,,,,,
2231,WIYH4Q,WIYH2-,,,,0.0133,1.6699,-0.3581,,,,,spt_tx,,,1000.0,,,,,,,,,,,,,,
2232,WLEE2-,WLEE3A,,,,0.2583,12.2648,-0.0357,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2233,WLEE2-,WLEE3B,,,,0.2592,12.1922,-0.0271,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2234,WLEE2-,WLEE3C,,,,0.26,12.3048,-0.0301,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2235,WLEX2-,WLEX3A,,,,0.2306,12.2562,-0.0292,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2236,WLEX2-,WLEX3B,,,,0.2306,12.2728,-0.0271,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
2237,WLEX2-,WLEX3C,,,,0.2306,12.2728,-0.0275,,,,,spt_tx,,,120.0,,,,,,,,,,,,,,
3180,ABHA4A,ABHA11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,275.0,,,,,,,,,,,,,,
3181,ABHA4B,ABHA12,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3182,ABTH21,ABTH11,,,,0.1366,8.0648,-0.0471,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3183,ABTH21,ABTH12,,,,0.1646,8.0383,-0.1808,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3184,ABTH21,ABTH13,,,,0.0977,8.1994,-1.7127,,,,,nget_tx,,,212.0,,,,,,,,,,,,,,
3185,ALDW21,ALDW31,,,,0.4848,24.6692,-0.018,,,,,nget_tx,,,135.0,,,,,,,,,,,,,,
3186,ALDW21,ALDW31,,,,0.3543,25.4142,-0.4983,,,,,nget_tx,,,135.0,,,,,,,,,,,,,,
3187,ALDW21,ALDW31,,,,0.7076,26.5771,-0.0784,,,,,nget_tx,,,83.0,,,,,,,,,,,,,,
3188,ALDW21,ALDW32,,,,0.656,25.925,-0.297,,,,,nget_tx,,,98.0,,,,,,,,,,,,,,
3189,ALDW21,ALDW32,,,,0.656,25.925,-0.297,,,,,nget_tx,,,98.0,,,,,,,,,,,,,,
3190,ALVE4A,ALVE11,,,,0.1118,8.3874,-0.0906,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3191,ALVE4B,ALVE11,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,275.0,,,,,,,,,,,,,,
3192,AMEM4A,AMEM11,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,270.0,,,,,,,,,,,,,,
3193,AMEM4B,AMEM11,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,255.0,,,,,,,,,,,,,,
3194,AXMI41,AXMI11,,,,0.148,7.4973,-0.3849,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3195,AXMI41,AXMI11,,,,0.148,7.4973,-0.3849,,,,,nget_tx,,,277.0,,,,,,,,,,,,,,
3196,BARK21,BARK11,,,,0.1264,8.6657,-0.0342,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3197,BARK21,BARK11,,,,0.1264,8.6657,-0.0342,,,,,nget_tx,,,275.0,,,,,,,,,,,,,,
3198,BARK21,BARW31,,,,0.618,29.2635,-0.2527,,,,,nget_tx,,,109.0,,,,,,,,,,,,,,
3199,BARK21,BARW32,,,,0.618,29.2635,-0.2527,,,,,nget_tx,,,110.0,,,,,,,,,,,,,,
3200,BARK22,BARK11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,217.0,,,,,,,,,,,,,,
3201,BARK22,BARK11,,,,0.1646,8.0383,-0.1808,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3202,BARK22,BARW31,,,,0.618,29.2635,-0.2527,,,,,nget_tx,,,110.0,,,,,,,,,,,,,,
3203,BARK22,BARW32,,,,0.618,29.2635,-0.2527,,,,,nget_tx,,,109.0,,,,,,,,,,,,,,
3204,BARK22,BARW32,,,,0.492,19.4438,-0.4018,,,,,nget_tx,,,100.0,,,,,,,,,,,,,,
3205,BARK41,BARK21,,,,0.0268,2.7989,-0.3188,,,,,nget_tx,,,817.0,,,,,,,,,,,,,,
3206,BARK41,BARK22,,,,0.0268,2.7989,-0.3188,,,,,nget_tx,,,817.0,,,,,,,,,,,,,,
3207,BEDD21,BEDD11,,,,0.167,7.9774,-0.2092,,,,,nget_tx,,,258.0,,,,,,,,,,,,,,
3208,BEDD21,BEDD12,,,,0.1067,8.0868,-0.034,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3209,BEDD21,BEDT1A,,,,0.1007,8.1333,-0.2371,,,,,nget_tx,,,126.0,,,,,,,,,,,,,,
3210,BEDD22,BEDD12,,,,0.1067,8.0868,-0.034,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3211,BEDD23,BEDD11,,,,0.167,7.9774,-0.2092,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3212,BEDD23,BEDT1B,,,,0.2264,12.2479,-0.6062,,,,,nget_tx,,,126.0,,,,,,,,,,,,,,
3213,BEDD4A,BEDD21,,,,0.0258,2.6799,-1.2431,,,,,nget_tx,,,797.0,,,,,,,,,,,,,,
3214,BEDD4A,BEDD23,,,,0.0258,2.6799,-1.2431,,,,,nget_tx,,,797.0,,,,,,,,,,,,,,
3215,BEDD4B,BEDD21,,,,0.0258,2.6799,-1.2431,,,,,nget_tx,,,800.0,,,,,,,,,,,,,,
3216,BEDD4B,BEDD22,,,,0.0258,2.6805,-1.2431,,,,,nget_tx,,,950.0,,,,,,,,,,,,,,
3217,BESW21,BESW11,,,,0.1004,8.1994,-0.2371,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3218,BESW21,BESW11,,,,0.1411,8.6331,-0.2264,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3219,BESW21,BESW12,,,,0.1411,8.6331,-0.2264,,,,,nget_tx,,,267.0,,,,,,,,,,,,,,
3220,BESW21,BESW12,,,,0.1411,8.6331,-0.2264,,,,,nget_tx,,,267.0,,,,,,,,,,,,,,
3221,BICF41,BICF11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3222,BICF41,BICF11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,274.0,,,,,,,,,,,,,,
3223,BIRK21,BIRK11,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3224,BIRK21,BIRK11,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3225,BIRK21,BIRK11,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3226,BISW21,BISW11,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3227,BISW21,BISW11,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3228,BISW21,BISW11,,,,0.0918,8.7537,-0.0575,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3229,BISW21,BISW11,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3230,BLYT21,BLYT1A,,,,0.1666,8.378,-0.1047,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3231,BLYT21,BLYT1B,,,,0.1666,8.378,-0.1047,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3232,BLYT21,BLYT61,,,,0.2275,10.8456,-0.0697,,,,,nget_tx,,,209.0,,,,,,,,,,,,,,
3233,BLYT21,BLYT61,,,,0.45,16.8273,-1.3475,,,,,nget_tx,,,138.0,,,,,,,,,,,,,,
3234,BLYT21,BLYT61,,,,0.45,16.8273,-1.3475,,,,,nget_tx,,,138.0,,,,,,,,,,,,,,
3235,BLYT41,BLYT21,,,,0.0152,1.6463,-0.1118,,,,,nget_tx,,,1148.0,,,,,,,,,,,,,,
3236,BLYT41,BLYT21,,,,0.0152,1.6463,-0.1118,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3237,BODE41,SASA11,,,,0.1311,7.9055,-0.1016,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3238,BOLN41,BOLN11,,,,0.137,7.9818,-0.1471,,,,,nget_tx,,,310.0,,,,,,,,,,,,,,
3239,BOLN41,BOLN11,,,,0.137,7.9818,-0.1471,,,,,nget_tx,,,309.0,,,,,,,,,,,,,,
3240,BOLN41,BOLN12,,,,0.137,7.9818,-0.1471,,,,,nget_tx,,,309.0,,,,,,,,,,,,,,
3241,BOLN41,BOLN12,,,,0.137,7.9818,-0.1471,,,,,nget_tx,,,277.0,,,,,,,,,,,,,,
3242,BOLN41,BOLN12,,,,0.137,7.9818,-0.1471,,,,,nget_tx,,,276.0,,,,,,,,,,,,,,
3243,BOTW41,BOTW11,,,,0.1139,8.1036,-2.059,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3244,BOTW41,BOTW11,,,,0.1139,8.1036,-2.059,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3245,BRAI4A,BRAI11,,,,0.1373,8.1976,-0.1719,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3246,BRAI4B,BRAI11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3247,BRAW21,BRAW11,,,,0.1719,8.2312,-0.9928,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3248,BRAW21,BRAW11,,,,0.1719,8.2312,-0.9928,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3249,BRAW21,BRAW12,,,,0.1719,8.2312,-0.9928,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3250,BRAW21,BRAW12,,,,0.1719,8.2312,-0.9928,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3251,BRAW4A,BRAW21,,,,0.0175,1.5879,-4.0069,,,,,nget_tx,,,1094.0,,,,,,,,,,,,,,
3252,BRED21,BRED11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3253,BRED21,BRED11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3254,BRED21,BRED11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3255,BRFO41,BRFO11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,272.0,,,,,,,,,,,,,,
3256,BRFO41,BRFO11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,271.0,,,,,,,,,,,,,,
3257,BRFO41,BRFO11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3258,BRFO41,BRFO12,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,267.0,,,,,,,,,,,,,,
3259,BRFO41,BRFO12,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,267.0,,,,,,,,,,,,,,
3260,BRIM2A,BRIM11,,,,0.1688,8.3316,-1.1711,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3261,BRIM2B,BRIM11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,274.0,,,,,,,,,,,,,,
3262,BRIM2C,BRIM11,,,,0.1688,8.3316,-1.1711,,,,,nget_tx,,,262.0,,,,,,,,,,,,,,
3263,BRIM2D,BRIM11,,,,0.1688,8.3316,-1.1711,,,,,nget_tx,,,262.0,,,,,,,,,,,,,,
3264,BRIN41,BRIN21,,,,0.0146,1.609,-1.8746,,,,,nget_tx,,,1117.0,,,,,,,,,,,,,,
3265,BRIN41,BRIN22,,,,0.0132,1.6756,-0.4337,,,,,nget_tx,,,1096.0,,,,,,,,,,,,,,
3266,BRLE41,BRLE11,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,275.0,,,,,,,,,,,,,,
3267,BRLE41,BRLE12,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3268,BRLE41,BRLE13,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3269,BRLE41,BRLE14,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,270.0,,,,,,,,,,,,,,
3270,BRLE41,BRLE1A,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3271,BRLE41,BRLE1B,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3272,BRWA2A,BRWA11,,,,0.167,7.9774,-0.2092,,,,,nget_tx,,,255.0,,,,,,,,,,,,,,
3273,BRWA2B,BRWA11,,,,0.167,7.9774,-0.2092,,,,,nget_tx,,,255.0,,,,,,,,,,,,,,
3274,BURW41,BURW11,,,,0.1059,8.3327,-0.671,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3275,BURW41,BURW11,,,,0.1056,8.2208,-0.6711,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
