,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,Year,Status,Rating (MVA),OFTO,Station,OHL Length(km),Cable Length(km),Voltage (kV),Wind Farm,Interconnection Type,Rated DC Voltage (kV),Rated AC Voltage (kV), Rating (MVA),Site,Voltage Ratio (kV),Rating(MVA),Voltage(kV)
3276,BURW41,BURW11,,,,0.1347,7.9905,-0.1259,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3277,BUSH21,BUSH11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3278,BUSH21,BUSH11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3279,BUSH21,BUSH11,,,,0.1048,8.8443,-0.0335,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3280,BUST21,BUST11,,,,0.1688,8.3316,-1.1711,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3281,BUST21,BUST11,,,,0.1719,8.2312,-0.9928,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3282,BUST21,BUST11,,,,0.1719,8.2312,-0.9928,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3283,BUST21,BUST11,,,,0.1688,8.3316,-1.1711,,,,,nget_tx,,,265.0,,,,,,,,,,,,,,
3284,BUST4A,BUST21,,,,0.018,1.6146,-1.5533,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3285,BUST4B,BUST21,,,,0.018,1.6146,-1.5533,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3286,CANT41,CANT13,,,,0.1509,8.2849,-0.3279,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3287,CANT41,CANT14,,,,0.1658,8.426,-0.2939,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3288,CAPE21,CAPE11,,,,0.1927,8.5256,-0.5357,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3289,CAPE21,CAPE11,,,,0.1927,8.5256,-0.5357,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3290,CAPE21,CAPE11,,,,0.196,8.3446,-0.7059,,,,,nget_tx,,,198.0,,,,,,,,,,,,,,
3291,CAPE21,CAPE1A,,,,0.1366,8.0648,-0.0471,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3292,CAPE21,CAPE1B,,,,0.171,8.8392,-0.0268,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3293,CAPE4A,CAPE21,,,,0.0178,1.5995,-1.2431,,,,,nget_tx,,,845.0,,,,,,,,,,,,,,
3294,CAPE4B,CAPE21,,,,0.0185,1.614,-0.5638,,,,,nget_tx,,,886.0,,,,,,,,,,,,,,
3295,CARE21,CARE11,,,,0.0918,8.7537,-0.0575,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3296,CARE21,CARE11,,,,0.0918,8.7537,-0.0575,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3297,CARR21,CARR11,,,,0.1927,8.5256,-0.5357,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3298,CARR21,CARR11,,,,0.1681,8.3396,-1.4878,,,,,nget_tx,,,201.0,,,,,,,,,,,,,,
3299,CARR21,CARR12,,,,0.1927,8.5256,-0.5357,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3300,CARR21,CARR12,,,,0.2264,12.2479,-0.6062,,,,,nget_tx,,,129.0,,,,,,,,,,,,,,
3301,CARR21,CARR12,,,,0.2847,12.2467,-1.4346,,,,,nget_tx,,,120.0,,,,,,,,,,,,,,
3302,CARR41,CARR11,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,272.0,,,,,,,,,,,,,,
3303,CARR4A,CARR21,,,,0.0185,1.614,-0.5638,,,,,nget_tx,,,886.0,,,,,,,,,,,,,,
3304,CARR4B,CARR21,,,,0.0185,1.614,-0.5638,,,,,nget_tx,,,886.0,,,,,,,,,,,,,,
3305,CELL41,CELL11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,280.0,,,,,,,,,,,,,,
3306,CELL41,CELL11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3307,CELL41,CELL11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3308,CELL41,CELL12,,,,0.1373,8.1976,-0.1719,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3309,CELL41,CELL12,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3310,CHIC41,CHIC11,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,254.0,,,,,,,,,,,,,,
3311,CHIC41,CHIC11,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3312,CHSI21,CHSI11,,,,0.167,7.9774,-0.2092,,,,,nget_tx,,,255.0,,,,,,,,,,,,,,
3313,CHSI21,CHSI11,,,,0.1411,8.6331,-0.2264,,,,,nget_tx,,,249.0,,,,,,,,,,,,,,
3314,CHSI21,CHSI1A,,,,0.2264,12.2479,-0.6062,,,,,nget_tx,,,153.0,,,,,,,,,,,,,,
3315,CHSI21,CHSI1B,,,,0.2264,12.2479,-0.6062,,,,,nget_tx,,,126.0,,,,,,,,,,,,,,
3316,CHTE21,CHTE11,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3317,CHTE21,CHTE11,,,,0.1545,7.6337,-0.562,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3318,CHTE21,CHTE12,,,,0.0918,8.7537,-0.0575,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3319,CHTE21,CHTE12,,,,0.1545,7.6337,-0.562,,,,,nget_tx,,,251.0,,,,,,,,,,,,,,
3320,CILF41,CILF2A,,,,0.017,1.6132,-5.1203,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3321,CILF41,CILF2B,,,,0.017,1.6132,-5.1203,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3322,CITR41,CITR11,,,,0.1373,8.1976,-0.1719,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3323,CITR41,CITR11,,,,0.1373,8.1976,-0.1719,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3324,CITR41,CITR11,,,,0.1229,8.3873,-0.1147,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3325,CITR41,CITR12,,,,0.1373,8.1976,-0.1719,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3326,CITR41,CITR12,,,,0.1264,7.974,-0.1303,,,,,nget_tx,,,277.0,,,,,,,,,,,,,,
3327,CITR41,CITR12,,,,0.0997,8.0088,-0.093,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3328,CONQ41,CONQ11,,,,0.1044,7.8701,-0.103,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3329,CONQ41,CONQ11,,,,0.1036,7.8606,-0.1003,,,,,nget_tx,,,259.0,,,,,,,,,,,,,,
3330,CONQ41,CONQ12,,,,0.1045,7.8806,-0.0998,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3331,CONQ41,CONQ13,,,,0.1057,7.9352,-0.339,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3332,COVE21,COVE11,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3333,COVE21,COVE11,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,272.0,,,,,,,,,,,,,,
3334,COVE21,COVE12,,,,0.1392,8.4361,-0.781,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3335,COVE21,COVE12,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3336,COWL41,COWL11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3337,COWL41,COWL11,,,,0.1847,8.1296,-0.2979,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3338,COWL41,COWL11,,,,0.1847,8.1296,-0.2979,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3339,COWL41,COWL12,,,,0.1847,8.1296,-0.2979,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3340,COWL41,COWL12,,,,0.1847,8.1296,-0.2979,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3341,CREB41,CREB11,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3342,CREB41,CREB11,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3343,CREB41,CREB12,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3344,CREB41,CREB12,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3345,CREB41,CREB21,,,,0.0176,1.5826,-0.1148,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3346,CREB41,CREB21,,,,0.0176,1.5826,-0.1148,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3347,CREB41,CREB22,,,,0.0176,1.5826,-0.1148,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3348,CREB41,CREB22,,,,0.0176,1.5826,-0.1148,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3349,DIDC41,MILP31,,,,0.20873333333333333,15.2319,-0.2971,,,,,nget_tx,,,150.0,,,,,,,,,,,,,,
3350,DIDC41,MILP31,,,,0.20993333333333333,15.2986,-0.2971,,,,,nget_tx,,,150.0,,,,,,,,,,,,,,
3351,DRAK41,DRAK11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3352,DRAK41,DRAK11,,,,0.1044,7.881,-0.0832,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3353,DRAK41,DRAK21,,,,0.0178,1.5995,-1.2431,,,,,nget_tx,,,849.0,,,,,,,,,,,,,,
3354,DRAX41,DRAX11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,277.0,,,,,,,,,,,,,,
3355,DRAX41,DRAX11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,274.0,,,,,,,,,,,,,,
3356,DRAX42,CAML61,,,,0.2216,14.1082,-0.1552,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3357,DRAX42,CAML61,,,,0.2216,14.1082,-0.1552,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3358,DUNG41,DUNG21,,,,0.017,1.6132,-5.1203,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3359,DUNG41,DUNG21,,,,0.017,1.6132,-5.1203,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3360,EALI21,EALI61,,,,0.3062,11.0235,-0.4552,,,,,nget_tx,,,134.0,,,,,,,,,,,,,,
3361,EALI21,EALI61,,,,0.3062,11.0235,-0.4552,,,,,nget_tx,,,134.0,,,,,,,,,,,,,,
3362,EALI21,EALI61,,,,0.3062,11.0235,-0.4552,,,,,nget_tx,,,126.0,,,,,,,,,,,,,,
3363,EALI21,EALI61,,,,0.3062,11.0235,-0.4552,,,,,nget_tx,,,126.0,,,,,,,,,,,,,,
3364,EASO41,EASO12,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3365,EASO41,LITB11,,,,0.1018,7.841,-0.432,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3366,EASO4A,EASO11,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3367,ECLA41,ECLA11,,,,0.1175,8.6648,-0.4173,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3368,ECLA41,ECLA11,,,,0.1175,8.6648,-0.4173,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3369,ECLA41,ECLA12,,,,0.1139,8.1036,-2.059,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3370,ECLA41,ECLA12,,,,0.0997,8.0088,-0.093,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3371,ELLA21,ELLA11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,272.0,,,,,,,,,,,,,,
3372,ELLA21,ELLA11,,,,0.1681,8.3396,-1.4878,,,,,nget_tx,,,198.0,,,,,,,,,,,,,,
3373,ELLA21,ELLA12,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3374,ELLA21,ELLA12,,,,0.1722,8.4551,-0.2968,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3375,ELST21,ELST12,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3376,ELST21,ELST13,,,,0.1985,8.1167,-0.4624,,,,,nget_tx,,,189.0,,,,,,,,,,,,,,
3377,ELST21,ELST13,,,,0.1954,8.0796,-0.2295,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3378,ELST22,ELST11,,,,0.1031,8.1045,-0.0494,,,,,nget_tx,,,212.0,,,,,,,,,,,,,,
3379,ELST22,ELST11,,,,0.1923,8.081,-1.4418,,,,,nget_tx,,,187.0,,,,,,,,,,,,,,
3380,ELST41,ELST12,,,,0.1039,7.8456,-0.9345,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3381,ELST41,ELST22,,,,0.0181,1.5835,-3.6502,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3382,ELST4B,ELST21,,,,0.0176,1.5828,-0.1018,,,,,nget_tx,,,1137.0,,,,,,,,,,,,,,
3383,ENDE41,ENDE11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3384,ENDE41,ENDE11,,,,0.1118,8.3874,-0.0906,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3385,ENDE41,ENDE11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,274.0,,,,,,,,,,,,,,
3386,ENDE41,ENDE11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3387,EXET41,EXET11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3388,EXET41,EXET11,,,,0.1509,8.2849,-0.3279,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3389,EXET41,EXET11,,,,0.1509,8.2849,-0.3279,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3390,FAWL41,FAWL11,,,,0.1509,7.9231,-0.5982,,,,,nget_tx,,,268.0,,,,,,,,,,,,,,
3391,FAWL41,FAWL11,,,,0.1509,7.9231,-0.5982,,,,,nget_tx,,,268.0,,,,,,,,,,,,,,
3392,FAWL41,FAWL11,,,,0.1509,7.9231,-0.5982,,,,,nget_tx,,,268.0,,,,,,,,,,,,,,
3393,FECK21,FECK61,,,,0.3142,15.7855,-1.1826,,,,,nget_tx,,,139.0,,,,,,,,,,,,,,
3394,FECK41,FECK21,,,,0.0151,1.6372,-0.0621,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3395,FECK41,FECK61,,,,0.1832,14.0317,-0.1803,,,,,nget_tx,,,199.0,,,,,,,,,,,,,,
3396,FECK41,FECK61,,,,0.1867,13.8218,-0.1803,,,,,nget_tx,,,194.0,,,,,,,,,,,,,,
3397,FECK41,FECK61,,,,0.1867,13.8218,-0.1803,,,,,nget_tx,,,194.0,,,,,,,,,,,,,,
3398,FERR21,FERR11,,,,0.1147,8.673,-0.0358,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3399,FERR21,FERR61,,,,0.237,10.8633,-0.263,,,,,nget_tx,,,204.0,,,,,,,,,,,,,,
3400,FERR23,FERR11,,,,0.1147,8.673,-0.0358,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3401,FERR23,FERR61,,,,0.237,10.8633,-0.263,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3402,FERR2A,FERR11,,,,0.0918,8.7537,-0.0575,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3403,FERR4A,FERR22,,,,0.0133,1.5936,-1.2059,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3404,FERR4A,FERR23,,,,0.0186,1.5729,-7.729,,,,,nget_tx,,,1113.0,,,,,,,,,,,,,,
3405,FIDF21,FIDF11,,,,0.1392,8.4361,-0.781,,,,,nget_tx,,,271.0,,,,,,,,,,,,,,
3406,FIDF21,FIDF12,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3407,FLEE41,FLEE11,,,,0.1557,8.3736,-0.4146,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3408,FLEE41,FLEE11,,,,0.1368,8.5406,-0.262,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3409,FLEE41,FLEE11,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3410,FLEE41,FLEE11,,,,0.1557,8.3736,-0.4146,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3411,FLEE41,FLEE12,,,,0.1557,8.3736,-0.4146,,,,,nget_tx,,,300.0,,,,,,,,,,,,,,
3412,FLEE41,FLEE12,,,,0.1557,8.3736,-0.4146,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3413,FLEE41,FLEE12,,,,0.1557,8.3736,-0.4146,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3414,FOUR21,FOUR31,,,,0.306,19.9977,-0.5499,,,,,nget_tx,,,100.0,,,,,,,,,,,,,,
3415,FOUR21,FOUR71,,,,1.2544,65.7103,-0.0257,,,,,nget_tx,,,45.0,,,,,,,,,,,,,,
3416,FOUR21,FOUR71,,,,1.2544,65.7103,-0.0257,,,,,nget_tx,,,45.0,,,,,,,,,,,,,,
3417,FROD21,FROD11,,,,0.1927,8.5256,-0.5357,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3418,FROD22,FROD11,,,,0.1392,8.4361,-0.781,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3419,FROD41,FROD11,,,,0.054,4.8906,-0.1253,,,,,nget_tx,,,499.0,,,,,,,,,,,,,,
3420,FROD41,FROD21,,,,0.0176,1.5828,-0.1018,,,,,nget_tx,,,1000.0,,,,,,,,,,,,,,
3421,FROD41,FROD22,,,,0.0132,1.6756,-0.4337,,,,,nget_tx,,,1063.0,,,,,,,,,,,,,,
3422,FROD41,WEAV71,,,,0.0032,0.0205,-0.1224,,,,,nget_tx,,,80.0,,,,,,,,,,,,,,
3423,FROD41,WEAV71,,,,0.0032,0.0205,-0.1224,,,,,nget_tx,,,80.0,,,,,,,,,,,,,,
3424,GRAI41,GRAI11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3425,GRAI41,GRAI11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3426,GREN41,GREN11,,,,0.1557,8.3736,-0.4146,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3427,GREN41,GREN11,,,,0.1312,7.9156,-0.537,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3428,GREN41,GREN11,,,,0.1557,8.3736,-0.4146,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3429,GREN41,GREN12,,,,0.1557,8.3736,-0.4146,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3430,GREN41,GREN12,,,,0.1035,7.8472,-0.0758,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3431,GRIW41,GRIW11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3432,GRIW41,GRIW12,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,268.0,,,,,,,,,,,,,,
3433,HACK2A,HACK61,,,,0.2793,13.3304,-0.6737,,,,,nget_tx,,,191.0,,,,,,,,,,,,,,
3434,HACK2B,HACK61,,,,0.2793,13.3304,-0.6737,,,,,nget_tx,,,191.0,,,,,,,,,,,,,,
3435,HACK41,HACK11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3436,HACK41,HACK11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3437,HACK41,HACK11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3438,HACK41,HACK2A,,,,0.0182,1.5763,-0.0904,,,,,nget_tx,,,1210.0,,,,,,,,,,,,,,
3439,HACK41,HACK2B,,,,0.0182,1.5763,-0.0904,,,,,nget_tx,,,1210.0,,,,,,,,,,,,,,
3440,HAMH41,HAMH2A,,,,0.0175,1.5879,-4.0069,,,,,nget_tx,,,1147.0,,,,,,,,,,,,,,
3441,HAMH41,LEMR11,,,,0.1094,8.5335,-0.0989,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3442,HAMH41,LEMR11,,,,0.1118,8.3874,-0.0906,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3443,HAMH41,LEMR11,,,,0.1118,8.3874,-0.0906,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3444,HAMH41,LEMR11,,,,0.1094,8.5335,-0.0989,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3445,HARK21,HARK11,,,,0.3328,11.6619,-0.9523,,,,,nget_tx,,,137.0,,,,,,,,,,,,,,
3446,HARK21,HARK11,,,,0.2264,12.2479,-0.6062,,,,,nget_tx,,,137.0,,,,,,,,,,,,,,
3447,HARK21,HARK12,,,,0.3328,11.6619,-0.9523,,,,,nget_tx,,,137.0,,,,,,,,,,,,,,
3448,HARK21,HARK12,,,,0.3328,11.6619,-0.9523,,,,,nget_tx,,,137.0,,,,,,,,,,,,,,
3449,HARK21,HARK13,,,,0.1147,8.673,-0.0358,,,,,nget_tx,,,222.0,,,,,,,,,,,,,,
3450,HARK41,HARK21,,,,0.0321,2.4344,-0.0528,,,,,nget_tx,,,555.0,,,,,,,,,,,,,,
3451,HARK41,HARK21,,,,0.0376,2.3797,-3.9009,,,,,nget_tx,,,519.0,,,,,,,,,,,,,,
3452,HARK41,HARK21,,,,0.0292,2.402,-0.2732,,,,,nget_tx,,,573.0,,,,,,,,,,,,,,
3453,HARK41,HARK21,,,,0.0376,2.3797,-3.9009,,,,,nget_tx,,,547.0,,,,,,,,,,,,,,
3454,HARM21,HARM61,,,,0.3726,16.7215,-0.6945,,,,,nget_tx,,,127.0,,,,,,,,,,,,,,
3455,HARM21,HARM61,,,,0.3726,16.7215,-0.6945,,,,,nget_tx,,,127.0,,,,,,,,,,,,,,
3456,HAWP21,HAWP61,,,,0.2793,13.3304,-0.6737,,,,,nget_tx,,,192.0,,,,,,,,,,,,,,
3457,HAWP21,HAWP61,,,,0.2793,13.3304,-0.6737,,,,,nget_tx,,,191.0,,,,,,,,,,,,,,
3458,HAWP4A,HAWP21,,,,0.0132,1.6756,-0.4337,,,,,nget_tx,,,1063.0,,,,,,,,,,,,,,
3459,HEYS41,HEYS11,,,,0.122,8.1963,-0.2446,,,,,nget_tx,,,277.0,,,,,,,,,,,,,,
3460,HEYS41,HEYS11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,275.0,,,,,,,,,,,,,,
3461,HEYS41,HEYS11,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3462,HIBU41,ISLI11,,,,0.1264,8.4534,-0.357,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3463,HIBU41,ISLI11,,,,0.1264,8.4534,-0.357,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3464,HIBU41,ISLI11,,,,0.1264,8.4534,-0.357,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3465,HIGM41,HIGM21,,,,0.0186,1.5729,-7.729,,,,,nget_tx,,,1044.0,,,,,,,,,,,,,,
3466,HIGM41,HIGM4A,,,,0.0002,0.2873,0.0,,,,,nget_tx,,,2750.0,,,,,,,,,,,,,,
3467,HINP41,HINP21,,,,0.0363,2.4397,-2.1073,,,,,nget_tx,,,539.0,,,,,,,,,,,,,,
3468,HINP41,HINP22,,,,0.0376,2.3797,-3.9009,,,,,nget_tx,,,507.0,,,,,,,,,,,,,,
3469,HUMR41,HUMR31,,,,0.6667,22.467,-0.1612,,,,,nget_tx,,,90.0,,,,,,,,,,,,,,
3470,HUMR41,HUMR31,,,,0.6667,22.256,-0.1612,,,,,nget_tx,,,90.0,,,,,,,,,,,,,,
3471,HURS21,HURS1B,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3472,HURS21,HURS1C,,,,0.1382,8.1742,-0.1786,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3473,HURS21,HURS1D,,,,0.1392,8.4361,-0.781,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3474,HUTT41,HUTT11,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,265.0,,,,,,,,,,,,,,
3475,HUTT41,HUTT11,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3476,HUTT41,HUTT71,,,,0.0032,0.0208,0.0,,,,,nget_tx,,,80.0,,,,,,,,,,,,,,
3477,HUTT41,HUTT71,,,,0.0032,0.0208,0.0,,,,,nget_tx,,,80.0,,,,,,,,,,,,,,
3478,IMPP41,IMPP31,,,,0.2262,15.019,-0.0538,,,,,nget_tx,,,143.0,,,,,,,,,,,,,,
3479,IMPP41,IMPP31,,,,0.2262,15.019,-0.0538,,,,,nget_tx,,,143.0,,,,,,,,,,,,,,
3480,INDQ41,INDQ11,,,,0.1302,8.4532,-10.3672,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3481,INDQ41,INDQ11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3482,INDQ41,INDQ11,,,,0.1278,8.0061,-0.2276,,,,,nget_tx,,,256.0,,,,,,,,,,,,,,
3483,INDQ41,INDQ11,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,254.0,,,,,,,,,,,,,,
3484,IROA21,IROA11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3485,IROA21,IROA11,,,,0.1366,8.0648,-0.0471,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3486,IROA21,IROA12,,,,0.1053,8.0652,-0.0304,,,,,nget_tx,,,217.0,,,,,,,,,,,,,,
3487,IROA21,IROA12,,,,0.1685,7.8148,-1.385,,,,,nget_tx,,,210.0,,,,,,,,,,,,,,
3488,IROA21,IROA13,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,250.0,,,,,,,,,,,,,,
3489,IROA21,IROA13,,,,0.1685,7.8148,-1.385,,,,,nget_tx,,,210.0,,,,,,,,,,,,,,
3490,IRON41,IRON11,,,,0.1557,8.3736,-0.4146,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3491,IRON41,IRON12,,,,0.1557,8.3736,-0.4146,,,,,nget_tx,,,277.0,,,,,,,,,,,,,,
3492,IRON41,IRON13,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3493,IVER21,IVER11,,,,0.1366,8.0648,-0.0471,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3494,IVER21,IVER11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3495,IVER21,IVER11,,,,0.1366,8.0648,-0.0471,,,,,nget_tx,,,265.0,,,,,,,,,,,,,,
3496,IVER21,IVER61,,,,0.2856,11.1999,-2.5672,,,,,nget_tx,,,153.0,,,,,,,,,,,,,,
3497,IVER21,IVER61,,,,0.3931,16.4953,-2.1281,,,,,nget_tx,,,125.0,,,,,,,,,,,,,,
3498,IVER21,IVER61,,,,0.3931,16.4953,-2.1281,,,,,nget_tx,,,125.0,,,,,,,,,,,,,,
3499,IVER22,IVER11,,,,0.1366,8.0648,-0.0471,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3500,IVER22,IVER61,,,,0.2856,11.1999,-2.5672,,,,,nget_tx,,,153.0,,,,,,,,,,,,,,
3501,IVER4A,IVER21,,,,0.0176,1.5828,-0.1018,,,,,nget_tx,,,1135.0,,,,,,,,,,,,,,
3502,IVER4A,IVER22,,,,0.0326,2.3798,-3.9003,,,,,nget_tx,,,500.0,,,,,,,,,,,,,,
3503,IVER4B,IVER21,,,,0.0326,2.3798,-3.9003,,,,,nget_tx,,,500.0,,,,,,,,,,,,,,
3504,IVER4B,IVER2A,,,,0.0132,1.4627,-2.0624,,,,,nget_tx,,,841.0,,,,,,,,,,,,,,
3505,JORD21,JORD31,,,,0.593,20.7915,-0.122,,,,,nget_tx,,,110.0,,,,,,,,,,,,,,
3506,JORD21,JORD31,,,,0.593,20.7915,-0.122,,,,,nget_tx,,,110.0,,,,,,,,,,,,,,
3507,KEAD41,KEAD11,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,256.0,,,,,,,,,,,,,,
3508,KEAD41,KEAD11,,,,0.1302,8.4532,-10.3672,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3509,KEAD42,KEAD11,,,,0.1118,8.3874,-0.0906,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3510,KEAD4C,KEAD41,,,,0.0002,0.4178,0.0,,,,,nget_tx,,,2750.0,,,,,,,,,,,,,,
3511,KEAD4D,KEAD41,,,,0.0002,0.2873,0.0,,,,,nget_tx,,,2750.0,,,,,,,,,,,,,,
3512,KEAR21,KEAR11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3513,KEAR21,KEAR11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3514,KEAR21,KEAR11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3515,KEAR21,KEAR11,,,,0.1041,8.1035,-0.0269,,,,,nget_tx,,,257.0,,,,,,,,,,,,,,
3516,KEAR21,KEAR31,,,,0.4848,24.6692,-0.018,,,,,nget_tx,,,96.0,,,,,,,,,,,,,,
3517,KEAR21,KEAR31,,,,0.4848,24.6692,-0.018,,,,,nget_tx,,,96.0,,,,,,,,,,,,,,
3518,KEAR41,KEAR21,,,,0.0117,1.591,-4.4806,,,,,nget_tx,,,1098.0,,,,,,,,,,,,,,
3519,KEAR41,KEAR21,,,,0.0175,1.5879,-4.0069,,,,,nget_tx,,,1000.0,,,,,,,,,,,,,,
3520,KEMS41,KEMS11,,,,0.1658,8.426,-0.2939,,,,,nget_tx,,,268.0,,,,,,,,,,,,,,
3521,KEMS41,KEMS11,,,,0.1139,8.1036,-2.059,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3522,KEMS41,KEMS4A,,,,0.0071,0.2875,0.0,,,,,nget_tx,,,2750.0,,,,,,,,,,,,,,
3523,KEMS41,KEMS4B,,,,0.0071,0.2875,0.0,,,,,nget_tx,,,2750.0,,,,,,,,,,,,,,
3524,KEMS41,SHEE11,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,236.0,,,,,,,,,,,,,,
3525,KIBY21,KIBY11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3526,KIBY21,KIBY11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3527,KIBY21,KIBY11,,,,0.1392,8.4361,-0.781,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3528,KIBY21,KIBY11,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3529,KIBY21,KIBY11,,,,0.1681,8.3396,-1.4878,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3530,KINO41,KINO11,,,,0.1301,7.8864,-0.5157,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3531,KINO41,KINO11,,,,0.1758,8.1226,-0.2746,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3532,KIRK21,KIRK11,,,,0.1366,8.0648,-0.0471,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3533,KIRK21,KIRK11,,,,0.1575,8.0988,-0.027,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3534,KIRK21,KIRK11,,,,0.1147,8.673,-0.0358,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3535,KIRK21,KIRK2A,,,,0.002,0.9802,0.0,,,,,nget_tx,,,760.0,,,,,,,,,,,,,,
3536,KITW21,KITW11,,,,0.1688,8.3316,-1.1711,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3537,KITW21,KITW11,,,,0.1688,8.3316,-1.1711,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3538,KITW21,KITW11,,,,0.1688,8.3316,-1.1711,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3539,KITW21,KITW11,,,,0.1688,8.3316,-1.1711,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3540,KNAR21,KNAR11,,,,0.1441,8.6238,-0.2707,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3541,KNAR21,KNAR11,,,,0.1441,8.6238,-0.2707,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3542,LACK21,GRTO61,,,,0.262,16.5813,-0.4096,,,,,nget_tx,,,133.0,,,,,,,,,,,,,,
3543,LACK21,GRTO61,,,,0.262,16.5813,-0.4096,,,,,nget_tx,,,133.0,,,,,,,,,,,,,,
3544,LACK21,LACK61,,,,0.3726,16.7215,-0.6945,,,,,nget_tx,,,128.0,,,,,,,,,,,,,,
3545,LACK21,LACK61,,,,0.4736,16.5344,-0.54,,,,,nget_tx,,,126.0,,,,,,,,,,,,,,
3546,LACK21,LACK61,,,,0.3726,16.7215,-0.6945,,,,,nget_tx,,,126.0,,,,,,,,,,,,,,
3547,LACK41,LACK21,,,,0.0174,1.598,-0.1503,,,,,nget_tx,,,1154.0,,,,,,,,,,,,,,
3548,LACK41,LACK21,,,,0.0175,1.5879,-4.0069,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3549,LACK41,LACK2A,,,,0.0152,1.6463,-0.1118,,,,,nget_tx,,,1185.0,,,,,,,,,,,,,,
3550,LACK41,LACK2B,,,,0.0182,1.5763,-0.0904,,,,,nget_tx,,,1210.0,,,,,,,,,,,,,,
3551,LALE21,LALE11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3552,LALE21,LALE11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3553,LALE21,LALE11,,,,0.1954,8.0796,-0.2295,,,,,nget_tx,,,201.0,,,,,,,,,,,,,,
3554,LALE21,LALE11,,,,0.196,8.3446,-0.7059,,,,,nget_tx,,,200.0,,,,,,,,,,,,,,
3555,LAND41,LAND11,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3556,LAND41,LAND11,,,,0.148,7.4973,-0.3849,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3557,LAND42,LAND11,,,,0.1057,7.9352,-0.339,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3558,LEGA41,LEGA11,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3559,LEGA41,LEGA11,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3560,LEGA41,LEGA11,,,,0.1175,8.6648,-0.4173,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3561,LEGA41,LEGA11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3562,LEGA4A,LEGA41,,,,0.001,0.35,0.0,,,,,nget_tx,,,2002.0,,,,,,,,,,,,,,
3563,LEGA4B,LEGA41,,,,0.001,0.35,0.0,,,,,nget_tx,,,2002.0,,,,,,,,,,,,,,
3564,LEIS4A,LEIS11,,,,0.1057,7.8601,-0.432,,,,,nget_tx,,,272.0,,,,,,,,,,,,,,
3565,LISD21,LISD11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3566,LISD21,LISD11,,,,0.1441,8.6238,-0.2707,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3567,LISD21,LISD11,,,,0.1441,8.6238,-0.2707,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3568,LISD21,LISD11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,262.0,,,,,,,,,,,,,,
3569,LITT41,LITT11,,,,0.0997,8.0088,-0.093,,,,,nget_tx,,,267.0,,,,,,,,,,,,,,
3570,LITT41,LITT11,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3571,LITT41,LITT11,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3572,LITT41,LITT2A,,,,0.014,2.6567,-0.1528,,,,,nget_tx,,,1028.0,,,,,,,,,,,,,,
3573,LITT41,LITT2B,,,,0.014,2.6567,-0.1528,,,,,nget_tx,,,1028.0,,,,,,,,,,,,,,
3574,LOVE41,LOVE11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3575,LOVE41,LOVE11,,,,0.1042,7.831,0.0,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3576,LOVE41,LOVE12,,,,0.1758,8.1226,-0.2746,,,,,nget_tx,,,274.0,,,,,,,,,,,,,,
3577,LOVE41,LOVE12,,,,0.1847,8.1296,-0.2979,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3578,MACC21,MACC31,,,,0.688,24.5904,-0.1031,,,,,nget_tx,,,113.0,,,,,,,,,,,,,,
3579,MACC21,MACC31,,,,0.688,24.5904,-0.1031,,,,,nget_tx,,,113.0,,,,,,,,,,,,,,
3580,MACC41,MACC21,,,,0.018,1.6146,-1.5533,,,,,nget_tx,,,884.0,,,,,,,,,,,,,,
3581,MAGA21,GRAN61,,,,0.1642,10.921,-0.0326,,,,,nget_tx,,,207.0,,,,,,,,,,,,,,
3582,MAGA21,GRAN61,,,,0.1757,10.5541,-0.0326,,,,,nget_tx,,,205.0,,,,,,,,,,,,,,
3583,MANN41,MANN11,,,,0.1759,7.9134,-0.267,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3584,MANN41,MANN11,,,,0.1758,8.1226,-0.2746,,,,,nget_tx,,,272.0,,,,,,,,,,,,,,
3585,MANN41,MANN11,,,,0.1758,8.1226,-0.2746,,,,,nget_tx,,,272.0,,,,,,,,,,,,,,
3586,MANN41,MANN11,,,,0.1326,8.774,-0.7141,,,,,nget_tx,,,259.0,,,,,,,,,,,,,,
3587,MANN41,MANN11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3588,MELK41,MELK11,,,,0.1184,8.3643,-0.0435,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3589,MELK41,MELK11,,,,0.1184,8.3643,-0.0435,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3590,MELK41,MELK11,,,,0.1184,8.3643,-0.0435,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3591,MELK41,MELK11,,,,0.1041,7.8535,-0.0851,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3592,MELK41,MELK2A,,,,0.017,1.6132,-5.1203,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3593,MELK41,MELK2B,,,,0.0,1.692,0.0,,,,,nget_tx,,,886.0,,,,,,,,,,,,,,
3594,MILH2A,MILH11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3595,MILH2A,MILH11,,,,0.179,8.3648,-4.7616,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3596,MILH2B,MILH12,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3597,MILH2B,MILH12,,,,0.179,8.3648,-4.7616,,,,,nget_tx,,,199.0,,,,,,,,,,,,,,
3598,MITY41,MITY11,,,,0.1139,8.1036,-2.059,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3599,MITY41,MITY11,,,,0.122,8.1963,-0.2446,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3600,MITY41,MITY12,,,,0.1057,7.9352,-0.339,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3601,MITY41,MITY12,,,,0.137,7.9818,-0.1471,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3602,MONF41,MONF21,,,,0.0181,1.6409,-0.1418,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3603,MONF41,MONF22,,,,0.0181,1.6409,-0.1418,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3604,MONF4A,MONF21,,,,0.0176,1.5828,-0.1018,,,,,nget_tx,,,1138.0,,,,,,,,,,,,,,
3605,NECH21,NECH11,,,,0.1411,8.6331,-0.2264,,,,,nget_tx,,,270.0,,,,,,,,,,,,,,
3606,NECH21,NECH11,,,,0.1411,8.6331,-0.2264,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3607,NECH21,NECH12,,,,0.1411,8.6331,-0.2264,,,,,nget_tx,,,272.0,,,,,,,,,,,,,,
3608,NECH21,NECH12,,,,0.1411,8.6331,-0.2264,,,,,nget_tx,,,267.0,,,,,,,,,,,,,,
3609,NEEP21,NEEP31,,,,0.5083,24.0899,-0.1921,,,,,nget_tx,,,120.0,,,,,,,,,,,,,,
3610,NEEP21,NEEP31,,,,0.5083,24.0899,-0.1921,,,,,nget_tx,,,120.0,,,,,,,,,,,,,,
3611,NEEP4A,NEEP21,,,,0.021,1.669,-12.6082,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3612,NEWX21,NEWX11,,,,0.1338,8.0531,-0.1824,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3613,NEWX21,NEWX11,,,,0.1338,8.0531,-0.1824,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3614,NEWX21,NEWX11,,,,0.1053,8.0451,-0.0277,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3615,NEWX21,NEWX61,,,,0.2188,10.8367,-0.1908,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3616,NEWX21,NEWX61,,,,0.3204,14.3298,-0.2424,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3617,NEWX21,NEWX62,,,,0.2972,12.4333,-0.1533,,,,,nget_tx,,,209.0,,,,,,,,,,,,,,
3618,NEWX21,NEWX62,,,,0.1868,10.9484,-0.0207,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3619,NFLE41,NFLE11,,,,0.139,8.0987,-0.1363,,,,,nget_tx,,,268.0,,,,,,,,,,,,,,
3620,NFLE41,NFLE11,,,,0.139,8.0987,-0.1363,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3621,NFLE41,NFLE12,,,,0.139,8.0987,-0.1363,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3622,NFLE41,NFLE12,,,,0.139,8.0987,-0.1363,,,,,nget_tx,,,260.0,,,,,,,,,,,,,,
3623,NHYD2A,NHYD61,,,,0.3062,11.0235,-0.4552,,,,,nget_tx,,,187.0,,,,,,,,,,,,,,
3624,NHYD2B,NHYD61,,,,0.2364,13.3312,-0.1908,,,,,nget_tx,,,187.0,,,,,,,,,,,,,,
3625,NHYD2B,NHYD61,,,,0.3062,11.0235,-0.4552,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3626,NINF41,NINF11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3627,NINF41,NINF11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3628,NINF41,NINF12,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3629,NINF41,NINF12,,,,0.1509,7.9378,-0.9251,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3630,NORL2A,NORL31,,,,0.545,19.7925,-0.1407,,,,,nget_tx,,,114.0,,,,,,,,,,,,,,
3631,NORL2B,NORL31,,,,0.545,19.7925,-0.1407,,,,,nget_tx,,,114.0,,,,,,,,,,,,,,
3632,NORM41,NORM11,,,,0.1264,8.4534,-0.357,,,,,nget_tx,,,277.0,,,,,,,,,,,,,,
3633,NORM41,NORM11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3634,NORM41,NORM12,,,,0.1118,8.3874,-0.0906,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3635,NORM41,NORM1A,,,,0.1509,7.9378,-0.9251,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3636,NORM41,NORM1B,,,,0.1509,7.9378,-0.9251,,,,,nget_tx,,,267.0,,,,,,,,,,,,,,
3637,NORT21,NORT11,,,,0.1748,8.3565,-0.2684,,,,,nget_tx,,,280.0,,,,,,,,,,,,,,
3638,NORT21,NORT11,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,262.0,,,,,,,,,,,,,,
3639,NORT21,NORT11,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,262.0,,,,,,,,,,,,,,
3640,NORT21,NORT11,,,,0.1748,8.3565,-0.2684,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3641,NORT41,NORT21,,,,0.0186,1.5729,-7.729,,,,,nget_tx,,,1136.0,,,,,,,,,,,,,,
3642,NORT41,NORT21,,,,0.0117,1.591,-4.4806,,,,,nget_tx,,,1133.0,,,,,,,,,,,,,,
3643,NURS41,NURS11,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3644,NURS41,NURS11,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,252.0,,,,,,,,,,,,,,
3645,NURS4A,NURS11,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,262.0,,,,,,,,,,,,,,
3646,OCKH21,OCKH11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3647,OCKH21,OCKH11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3648,OCKH21,OCKH11,,,,0.179,8.3648,-4.7616,,,,,nget_tx,,,202.0,,,,,,,,,,,,,,
3649,OCKH21,OCKH2A,,,,0.0104,0.867,-4.0354,,,,,nget_tx,,,760.0,,,,,,,,,,,,,,
3650,OFFE21,OFFE31,,,,0.5135,18.2228,-0.5477,,,,,nget_tx,,,100.0,,,,,,,,,,,,,,
3651,OFFE21,OFFE32,,,,0.5135,18.2228,-0.5477,,,,,nget_tx,,,115.0,,,,,,,,,,,,,,
3652,OLDB21,OLDB11,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3653,OLDB21,OLDB11,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3654,OLDB4A,OLDB21,,,,0.0146,1.609,-1.8746,,,,,nget_tx,,,1115.0,,,,,,,,,,,,,,
3655,OSBA41,OSBA11,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3656,OSBA41,OSBA11,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3657,OSBA42,OSBA11,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3658,PADI41,PADI11,,,,0.1373,8.1976,-0.1719,,,,,nget_tx,,,274.0,,,,,,,,,,,,,,
3659,PADI41,PADI11,,,,0.1051,7.8585,-0.0834,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3660,PELH41,PELH11,,,,0.1175,8.6648,-0.4173,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3661,PELH41,PELH12,,,,0.1175,8.6648,-0.4173,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3662,PEMB41,PEMB11,,,,0.1658,8.4025,-1.5604,,,,,nget_tx,,,276.0,,,,,,,,,,,,,,
3663,PEMB41,PEMB11,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,275.0,,,,,,,,,,,,,,
3664,PENN21,PENN11,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3665,PENN21,PENN11,,,,0.1441,8.6238,-0.2707,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3666,PENN21,PENN11,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3667,PENN21,PENN11,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3668,PENN4A,PENN21,,,,0.0176,1.5828,-0.1018,,,,,nget_tx,,,1138.0,,,,,,,,,,,,,,
3669,PENN4B,PENN21,,,,0.0132,1.6756,-0.4337,,,,,nget_tx,,,1063.0,,,,,,,,,,,,,,
3670,PENT41,PENT11,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,257.0,,,,,,,,,,,,,,
3671,PENT41,PENT11,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,255.0,,,,,,,,,,,,,,
3672,PEWO2A,PENW11,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3673,PEWO2B,PENW11,,,,0.1594,8.6081,-0.2215,,,,,nget_tx,,,261.0,,,,,,,,,,,,,,
3674,PEWO41,PENE11,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,265.0,,,,,,,,,,,,,,
3675,PEWO41,PENE11,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,265.0,,,,,,,,,,,,,,
3676,PEWO41,PENE11,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,265.0,,,,,,,,,,,,,,
3677,PEWO41,PENW11,,,,0.1311,7.9055,-0.1016,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3678,PEWO41,PEWO2A,,,,0.0189,1.6132,-0.7226,,,,,nget_tx,,,1129.0,,,,,,,,,,,,,,
3679,PEWO41,PEWO2A,,,,0.0178,1.5995,-1.2431,,,,,nget_tx,,,845.0,,,,,,,,,,,,,,
3680,PEWO41,PEWO2B,,,,0.0175,1.5879,-4.0069,,,,,nget_tx,,,1139.0,,,,,,,,,,,,,,
3681,PEWO41,PEWO2B,,,,0.021,1.669,-12.6082,,,,,nget_tx,,,876.0,,,,,,,,,,,,,,
3682,PEWO41,PEWO4A,,,,0.0046,0.2858,-16.2245,,,,,nget_tx,,,2750.0,,,,,,,,,,,,,,
3683,PEWO41,PEWO4B,,,,0.0071,0.2875,-16.2245,,,,,nget_tx,,,2750.0,,,,,,,,,,,,,,
3684,PITS21,PITS31,,,,0.4975,20.4439,-0.2606,,,,,nget_tx,,,110.0,,,,,,,,,,,,,,
3685,PITS21,PITS31,,,,0.4975,20.4439,-0.2606,,,,,nget_tx,,,110.0,,,,,,,,,,,,,,
3686,PITS21,PITS32,,,,0.2998,20.1311,-0.3705,,,,,nget_tx,,,120.0,,,,,,,,,,,,,,
3687,PITS21,PITS32,,,,0.2998,20.1311,-0.3705,,,,,nget_tx,,,120.0,,,,,,,,,,,,,,
3688,POPP21,POPP31,,,,0.4905,24.145,-0.1894,,,,,nget_tx,,,110.0,,,,,,,,,,,,,,
3689,POPP21,POPP31,,,,0.2731,30.5821,-0.0312,,,,,nget_tx,,,110.0,,,,,,,,,,,,,,
3690,PYLE21,PYLE11,,,,0.1366,8.0648,-0.0471,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3691,PYLE21,PYLE11,,,,0.2009,8.1596,-0.5003,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3692,RAIN21,RAIN11,,,,0.1927,8.5256,-0.5357,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3693,RAIN21,RAIN11,,,,0.1927,8.5256,-0.5357,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3694,RAIN21,RAIN12,,,,0.1927,8.5256,-0.5357,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3695,RAIN21,RAIN12,,,,0.1927,8.5256,-0.5357,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3696,RASS41,RASS11,,,,0.0996,8.0568,-1.1981,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3697,RASS41,RASS11,,,,0.0996,8.0568,-1.1981,,,,,nget_tx,,,270.0,,,,,,,,,,,,,,
3698,RATS41,RATS11,,,,0.1042,7.841,-0.0895,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3699,RATS41,RATS11,,,,0.1047,8.2285,-0.0886,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3700,RATS41,RATS12,,,,0.1373,8.1976,-0.1719,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3701,RATS41,RATS12,,,,0.1278,8.0061,-0.2276,,,,,nget_tx,,,277.0,,,,,,,,,,,,,,
3702,RATS41,RATS2A,,,,0.0146,1.609,-1.8746,,,,,nget_tx,,,1125.0,,,,,,,,,,,,,,
3703,RAYL41,RAYM11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3704,RAYL41,RAYM11,,,,0.1309,7.8656,-0.4549,,,,,nget_tx,,,262.0,,,,,,,,,,,,,,
3705,RAYL41,RAYM11,,,,0.1045,7.8618,-0.0882,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3706,RAYL41,RAYM11,,,,0.1759,7.9134,-0.267,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3707,REBR21,REBR32,,,,0.665,28.1922,-0.151,,,,,nget_tx,,,111.0,,,,,,,,,,,,,,
3708,REBR22,REBR31,,,,0.3375,30.6481,-0.1769,,,,,nget_tx,,,132.0,,,,,,,,,,,,,,
3709,REBR22,REBR31,,,,0.665,28.1922,-0.151,,,,,nget_tx,,,112.0,,,,,,,,,,,,,,
3710,RICH41,RICH11,,,,0.1186,7.8741,-0.3958,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3711,RICH41,RICH11,,,,0.1181,7.9033,-0.3958,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3712,ROCH21,ROCH11,,,,0.1183,8.3927,-0.0783,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3713,ROCH21,ROCH11,,,,0.1183,8.3927,-0.0783,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3714,ROCH21,ROCH11,,,,0.1183,8.3927,-0.0783,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3715,ROCH21,ROCH12,,,,0.1183,8.3927,-0.2368,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3716,ROCH4A,ROCH21,,,,0.0098,1.5863,-0.0631,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3717,ROCK41,ROCK1A,,,,0.054,4.8906,-0.1253,,,,,nget_tx,,,460.0,,,,,,,,,,,,,,
3718,RUGE41,RUGE11,,,,0.1139,8.1036,-2.059,,,,,nget_tx,,,267.0,,,,,,,,,,,,,,
3719,RUGE41,RUGE11,,,,0.1139,8.1036,-2.059,,,,,nget_tx,,,267.0,,,,,,,,,,,,,,
3720,RYEH41,RYEH13,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3721,RYEH42,RYEH12,,,,0.1055,8.2414,-0.0848,,,,,nget_tx,,,260.0,,,,,,,,,,,,,,
3722,RYEH43,RYEH11,,,,0.1326,8.774,-0.7141,,,,,nget_tx,,,260.0,,,,,,,,,,,,,,
3723,SAEN21,SAEN11,,,,0.1531,8.6564,-0.0254,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3724,SAEN21,SAEN11,,,,0.1531,8.6564,-0.0254,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3725,SALH21,SALH11,,,,0.1392,8.4361,-0.781,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3726,SALH21,SALH11,,,,0.1392,8.4361,-0.781,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3727,SEAB41,SEAB11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,276.0,,,,,,,,,,,,,,
3728,SEAB41,SEAB11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,256.0,,,,,,,,,,,,,,
3729,SEAB41,SEAB11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,256.0,,,,,,,,,,,,,,
3730,SELL4A,SELL11,,,,0.0996,8.0568,-1.1981,,,,,nget_tx,,,275.0,,,,,,,,,,,,,,
3731,SELL4A,SELL11,,,,0.0996,8.0568,-1.1981,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3732,SELL4A,SELL12,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,270.0,,,,,,,,,,,,,,
3733,SELL4A,SELL13,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,256.0,,,,,,,,,,,,,,
3734,SHEC21,SHEC31,,,,0.593,20.7915,-0.122,,,,,nget_tx,,,115.0,,,,,,,,,,,,,,
3735,SHEC21,SHEC31,,,,0.593,20.7915,-0.122,,,,,nget_tx,,,114.0,,,,,,,,,,,,,,
3736,SHRE4B,SHRE11,,,,0.1057,7.9352,-0.339,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3737,SIZE41,SIZE11,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,267.0,,,,,,,,,,,,,,
3738,SIZE41,SIZE12,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,268.0,,,,,,,,,,,,,,
3739,SIZE41,SIZE1A,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,268.0,,,,,,,,,,,,,,
3740,SIZE41,SIZE1B,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3741,SJOW21,LODR61,,,,0.3062,11.0235,-0.4552,,,,,nget_tx,,,198.0,,,,,,,,,,,,,,
3742,SJOW21,SJOW13,,,,0.167,7.9774,-0.2092,,,,,nget_tx,,,249.0,,,,,,,,,,,,,,
3743,SJOW41,LODR61,,,,0.1529,12.1324,-0.0623,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3744,SJOW41,LODR61,,,,0.1403,12.3367,-0.6356,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3745,SJOW41,LODR62,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3746,SJOW41,LODR62,,,,0.1455,13.3242,-0.0759,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3747,SJOW41,SJOW11,,,,0.1229,8.3873,-0.1147,,,,,nget_tx,,,270.0,,,,,,,,,,,,,,
3748,SJOW41,SJOW11,,,,0.1229,8.3873,-0.1147,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3749,SJOW41,SJOW12,,,,0.1229,8.3873,-0.1147,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3750,SJOW41,SJOW12,,,,0.1229,8.3873,-0.1147,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3751,SJOW41,SJOW13,,,,0.1055,8.1881,-0.0865,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3752,SJOW41,SJOW21,,,,0.0224,2.5703,-0.5831,,,,,nget_tx,,,804.0,,,,,,,,,,,,,,
3753,SKLG21,SKLG11,,,,0.1264,8.6657,-0.0342,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3754,SKLG21,SKLG11,,,,0.1264,8.6657,-0.0342,,,,,nget_tx,,,270.0,,,,,,,,,,,,,,
3755,SKLG21,SKLG11,,,,0.1147,8.673,-0.0358,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3756,SKLG21,SKLG11,,,,0.1147,8.673,-0.0358,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3757,SMAN21,SMAN11,,,,0.1052,8.2077,-0.6621,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3758,SMAN21,SMAN11,,,,0.1441,8.6238,-0.2707,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3759,SMAN21,SMAN12,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3760,SMAN21,SMAN12,,,,0.1441,8.6238,-0.2707,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3761,SPEN41,SPEN11,,,,0.1293,7.8614,-0.537,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3762,SPEN41,SPEN11,,,,0.1305,7.8823,-0.5369,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3763,SPEN42,SPEN11,,,,0.1315,7.8822,-0.5369,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3764,SSHI22,SSHI31,,,,0.4975,20.4439,-0.2606,,,,,nget_tx,,,110.0,,,,,,,,,,,,,,
3765,SSHI22,SSHI31,,,,0.4975,20.4439,-0.2606,,,,,nget_tx,,,110.0,,,,,,,,,,,,,,
3766,STAH4A,STAH11,,,,0.122,8.1963,-0.2446,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3767,STAH4B,STAH11,,,,0.1046,7.8493,-0.0881,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3768,STAL21,STAL11,,,,0.2188,8.097,-1.9861,,,,,nget_tx,,,280.0,,,,,,,,,,,,,,
3769,STAL21,STAL11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3770,STAL21,STAL11,,,,0.1681,8.3396,-1.4878,,,,,nget_tx,,,198.0,,,,,,,,,,,,,,
3771,STAL21,STAL11,,,,0.1954,8.0796,-0.2295,,,,,nget_tx,,,189.0,,,,,,,,,,,,,,
3772,STAL4A,STAL21,,,,0.0146,1.609,-1.8746,,,,,nget_tx,,,1117.0,,,,,,,,,,,,,,
3773,STAY41,STAY4A,,,,0.0002,0.4178,-13.831,,,,,nget_tx,,,2750.0,,,,,,,,,,,,,,
3774,STAY41,STYC11,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3775,STAY41,STYC12,,,,0.1046,7.8493,-0.0881,,,,,nget_tx,,,271.0,,,,,,,,,,,,,,
3776,STEW21,STEN11,,,,0.3392,11.9012,-0.7294,,,,,nget_tx,,,179.0,,,,,,,,,,,,,,
3777,STEW21,STEN11,,,,0.3328,11.6619,-0.9523,,,,,nget_tx,,,138.0,,,,,,,,,,,,,,
3778,STEW21,STEN11,,,,0.3328,11.6619,-0.9523,,,,,nget_tx,,,137.0,,,,,,,,,,,,,,
3779,STEW21,STES11,,,,0.1366,8.0648,-0.0471,,,,,nget_tx,,,274.0,,,,,,,,,,,,,,
3780,STEW21,STES11,,,,0.3328,11.6619,-0.9523,,,,,nget_tx,,,137.0,,,,,,,,,,,,,,
3781,STEW21,STES11,,,,0.3328,11.6619,-0.9523,,,,,nget_tx,,,137.0,,,,,,,,,,,,,,
3782,STEW41,STEW21,,,,0.0211,1.6463,-14.2471,,,,,nget_tx,,,1172.0,,,,,,,,,,,,,,
3783,STEW41,STEW21,,,,0.0107,1.5596,-0.0734,,,,,nget_tx,,,1165.0,,,,,,,,,,,,,,
3784,STOB41,STOB11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3785,STOB41,STOB11,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3786,STSB4B,STSB4A,,,,0.0003,0.1825,0.0,,,,,nget_tx,,,1999.0,,,,,,,,,,,,,,
3787,SUND41,SUND11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3788,SUND41,SUND11,,,,0.1675,8.2453,-0.6567,,,,,nget_tx,,,252.0,,,,,,,,,,,,,,
3789,SUND41,SUND31,,,,0.2262,15.019,-0.0538,,,,,nget_tx,,,150.0,,,,,,,,,,,,,,
3790,SUND42,SUND11,,,,0.1675,8.2453,-0.6567,,,,,nget_tx,,,254.0,,,,,,,,,,,,,,
3791,SUND42,SUND11,,,,0.1675,8.2453,-0.6567,,,,,nget_tx,,,250.0,,,,,,,,,,,,,,
3792,SWAN22,SWAN11,,,,0.1646,8.0383,-0.1808,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3793,SWAN22,SWAN11,,,,0.1923,8.2361,-0.4425,,,,,nget_tx,,,211.0,,,,,,,,,,,,,,
3794,SWAN41,SWAN11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,256.0,,,,,,,,,,,,,,
3795,SWAN41,SWAN12,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3796,SWAN41,SWAN21,,,,0.0182,1.5763,-0.0904,,,,,nget_tx,,,1210.0,,,,,,,,,,,,,,
3797,SWAN4A,SWAN22,,,,0.0178,1.5995,-1.2431,,,,,nget_tx,,,851.0,,,,,,,,,,,,,,
3798,SWAN4B,SWAN12,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3799,TAUN41,TAUN11,,,,0.1049,8.1792,-0.1104,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3800,TAUN42,TAUN11,,,,0.1459,8.045,-0.2605,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3801,TEMP21,TEMP31,,,,0.7076,26.5771,-0.0784,,,,,nget_tx,,,76.0,,,,,,,,,,,,,,
3802,TEMP22,TEMP31,,,,0.7076,26.5771,-0.0784,,,,,nget_tx,,,76.0,,,,,,,,,,,,,,
3803,THOM21,THOM61,,,,0.3985,16.203,-0.4431,,,,,nget_tx,,,122.0,,,,,,,,,,,,,,
3804,THOM41,THOM21,,,,0.0189,1.6132,-0.7226,,,,,nget_tx,,,879.0,,,,,,,,,,,,,,
3805,THOM41,THOM21,,,,0.0185,1.614,-0.5638,,,,,nget_tx,,,879.0,,,,,,,,,,,,,,
3806,THOM42,THOM2A,,,,0.0152,1.6463,-0.1118,,,,,nget_tx,,,1100.0,,,,,,,,,,,,,,
3807,THOM42,THOM61,,,,0.1844,13.1765,-0.0474,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3808,THUR21,THUR61,,,,0.2288,10.3241,-0.0437,,,,,nget_tx,,,209.0,,,,,,,,,,,,,,
3809,THUR21,THUR61,,,,0.2288,10.3241,-0.0437,,,,,nget_tx,,,209.0,,,,,,,,,,,,,,
3810,THUR21,THUR61,,,,0.1699,10.8431,-0.0403,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3811,TILB21,TILB11,,,,0.1004,8.1994,-0.2371,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3812,TILB21,TILB12,,,,0.1,8.0952,-0.2374,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3813,TILB41,TILB13,,,,0.1307,7.9515,-0.1098,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3814,TILB41,TILB14,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3815,TILB4A,TILB21,,,,0.0376,2.1949,-10.6848,,,,,nget_tx,,,1153.0,,,,,,,,,,,,,,
3816,TILB4B,TILB21,,,,0.0117,1.591,-4.4806,,,,,nget_tx,,,1102.0,,,,,,,,,,,,,,
3817,TINP21,TINP31,,,,0.4758,20.0944,-0.4489,,,,,nget_tx,,,111.0,,,,,,,,,,,,,,
3818,TINP21,TINP32,,,,0.5083,24.0899,-0.1921,,,,,nget_tx,,,135.0,,,,,,,,,,,,,,
3819,TINP22,TINP31,,,,0.4758,20.0944,-0.4489,,,,,nget_tx,,,111.0,,,,,,,,,,,,,,
3820,TINP22,TINP32,,,,0.5083,24.0899,-0.1921,,,,,nget_tx,,,172.0,,,,,,,,,,,,,,
3821,TODP21,TODP61,,,,0.3931,16.4953,-2.1281,,,,,nget_tx,,,139.0,,,,,,,,,,,,,,
3822,TODP21,TODP61,,,,0.459,16.6187,-0.1963,,,,,nget_tx,,,101.0,,,,,,,,,,,,,,
3823,TOTT21,TOTT11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,265.0,,,,,,,,,,,,,,
3824,TOTT22,TOTT11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,265.0,,,,,,,,,,,,,,
3825,TOTT23,TOTT12,,,,0.1688,8.3316,-1.1711,,,,,nget_tx,,,265.0,,,,,,,,,,,,,,
3826,TOTT24,TOTT12,,,,0.179,8.3648,-4.7616,,,,,nget_tx,,,198.0,,,,,,,,,,,,,,
3827,TRAW21,TRAW11,,,,0.2847,12.2467,-1.4346,,,,,nget_tx,,,140.0,,,,,,,,,,,,,,
3828,TRAW21,TRAW11,,,,0.0937,8.437,-0.1095,,,,,nget_tx,,,150.0,,,,,,,,,,,,,,
3829,TRAW41,TRAW21,,,,0.0132,1.6756,-0.4337,,,,,nget_tx,,,966.0,,,,,,,,,,,,,,
3830,TRAW41,TRAW21,,,,0.021,1.669,-12.6082,,,,,nget_tx,,,888.0,,,,,,,,,,,,,,
3831,TREM21,TREM31,,,,0.4636,17.894,-0.1238,,,,,nget_tx,,,116.0,,,,,,,,,,,,,,
3832,TREM21,TREM31,,,,0.593,20.7915,-0.122,,,,,nget_tx,,,115.0,,,,,,,,,,,,,,
3833,TYNE21,TYNE11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3834,TYNE21,TYNE11,,,,0.1411,8.6331,-0.2264,,,,,nget_tx,,,267.0,,,,,,,,,,,,,,
3835,TYNE21,TYNE51,,,,1.2306,53.1493,-0.0143,,,,,nget_tx,,,44.0,,,,,,,,,,,,,,
3836,TYNE2A,TYNE51,,,,1.2306,53.1493,-0.0143,,,,,nget_tx,,,44.0,,,,,,,,,,,,,,
3837,UPPB21,UPPB31,,,,0.5107,17.9527,-0.2251,,,,,nget_tx,,,105.0,,,,,,,,,,,,,,
3838,UPPB21,UPPB31,,,,0.4636,17.894,-0.1238,,,,,nget_tx,,,105.0,,,,,,,,,,,,,,
3839,UPPB22,UPPB11,,,,0.0979,8.4411,-0.0271,,,,,nget_tx,,,262.0,,,,,,,,,,,,,,
3840,UPPB22,UPPB11,,,,0.097,8.457,-0.0263,,,,,nget_tx,,,222.0,,,,,,,,,,,,,,
3841,USKM21,ALST31,,,,0.5135,18.2228,-0.5477,,,,,nget_tx,,,116.0,,,,,,,,,,,,,,
3842,USKM21,ALST32,,,,0.5107,17.9527,-0.2251,,,,,nget_tx,,,116.0,,,,,,,,,,,,,,
3843,USKM21,USKM11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,312.0,,,,,,,,,,,,,,
3844,USKM21,USKM11,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3845,USKM21,USKM12,,,,0.1221,8.0467,-0.0391,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3846,WALH41,PORH11,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3847,WALH41,PORH11,,,,0.1471,8.4008,-0.1719,,,,,nget_tx,,,253.0,,,,,,,,,,,,,,
3848,WALH41,PORH11,,,,0.1036,7.8597,-0.0784,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3849,WALH41,PORH11,,,,0.1372,8.0197,-0.1238,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3850,WALP41,WALP11,,,,0.1042,7.891,-0.4318,,,,,nget_tx,,,274.0,,,,,,,,,,,,,,
3851,WALP41,WALP11,,,,0.1304,7.9364,-0.479,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3852,WALP41,WALP11,,,,0.1509,8.2849,-0.3279,,,,,nget_tx,,,275.0,,,,,,,,,,,,,,
3853,WALP41,WALP11,,,,0.1621,8.0984,-0.0747,,,,,nget_tx,,,275.0,,,,,,,,,,,,,,
3854,WALP41,WALP11,,,,0.1759,7.9134,-0.4285,,,,,nget_tx,,,274.0,,,,,,,,,,,,,,
3855,WALX4A,WALX21,,,,0.0176,1.5828,-0.1018,,,,,nget_tx,,,1136.0,,,,,,,,,,,,,,
3856,WALX4A,WALX22,,,,0.0176,1.5828,-0.1018,,,,,nget_tx,,,1136.0,,,,,,,,,,,,,,
3857,WALX4B,WALX21,,,,0.0176,1.5828,-0.1018,,,,,nget_tx,,,1137.0,,,,,,,,,,,,,,
3858,WALX4B,WALX22,,,,0.0176,1.5828,-0.1018,,,,,nget_tx,,,1137.0,,,,,,,,,,,,,,
3859,WARL21,WARL11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3860,WARL21,WARL11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3861,WARL21,WARL11,,,,0.1266,8.6449,-1.9406,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3862,WASF2A,WASF1A,,,,0.197,7.9698,-0.2553,,,,,nget_tx,,,207.0,,,,,,,,,,,,,,
3863,WASF2B,WASF1B,,,,0.197,7.9698,-0.2553,,,,,nget_tx,,,207.0,,,,,,,,,,,,,,
3864,WATS21,WATS11,,,,0.1382,8.1742,-0.1786,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3865,WATS21,WATS12,,,,0.3567,11.136,-0.7303,,,,,nget_tx,,,127.0,,,,,,,,,,,,,,
3866,WATS21,WATS12,,,,0.3567,11.136,-0.7303,,,,,nget_tx,,,126.0,,,,,,,,,,,,,,
3867,WATS22,WATS11,,,,0.1392,8.4361,-0.781,,,,,nget_tx,,,266.0,,,,,,,,,,,,,,
3868,WATS22,WATS11,,,,0.1923,8.081,-1.4418,,,,,nget_tx,,,189.0,,,,,,,,,,,,,,
3869,WBOL21,WBOL61,,,,0.1809,10.9763,-0.023,,,,,nget_tx,,,180.0,,,,,,,,,,,,,,
3870,WBOL21,WBOL61,,,,0.4736,16.5344,-0.54,,,,,nget_tx,,,134.0,,,,,,,,,,,,,,
3871,WBOL21,WBOL61,,,,0.3726,16.7215,-0.6945,,,,,nget_tx,,,127.0,,,,,,,,,,,,,,
3872,WBOL21,WBOL61,,,,0.3726,16.7215,-0.6945,,,,,nget_tx,,,127.0,,,,,,,,,,,,,,
3873,WBUR42,WBUR11,,,,0.1175,8.6648,-0.4173,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3874,WBUR42,WBUR12,,,,0.1175,8.6648,-0.4173,,,,,nget_tx,,,265.0,,,,,,,,,,,,,,
3875,WHAM41,WHAM11,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,264.0,,,,,,,,,,,,,,
3876,WHAM41,WHAM11,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3877,WHAM41,WHAM12,,,,0.103,7.9231,-0.0638,,,,,nget_tx,,,271.0,,,,,,,,,,,,,,
3878,WHAM41,WHAM12,,,,0.1057,7.9352,-0.339,,,,,nget_tx,,,263.0,,,,,,,,,,,,,,
3879,WHAM41,WHAM4A,,,,0.001,0.35,0.0,,,,,nget_tx,,,2000.0,,,,,,,,,,,,,,
3880,WHAM41,WHAM4B,,,,0.001,0.35,0.0,,,,,nget_tx,,,2000.0,,,,,,,,,,,,,,
3881,WHGA21,WHGA11,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3882,WHGA21,WHGA11,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3883,WHGA21,WHGA11,,,,0.1623,8.097,-1.5978,,,,,nget_tx,,,279.0,,,,,,,,,,,,,,
3884,WHSO21,WHSO2A,,,,0.005,0.463,0.0,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3885,WHSO21,WHSO31,,,,0.5913,19.1375,-0.4269,,,,,nget_tx,,,100.0,,,,,,,,,,,,,,
3886,WHSO21,WHSO31,,,,0.5913,19.1375,-0.4269,,,,,nget_tx,,,100.0,,,,,,,,,,,,,,
3887,WHSO21,WHSO32,,,,0.5913,19.1375,-0.4269,,,,,nget_tx,,,100.0,,,,,,,,,,,,,,
3888,WHSO22,WHSO2B,,,,0.005,0.463,0.0,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3889,WHSO22,WHSO32,,,,0.5913,19.0842,-0.4269,,,,,nget_tx,,,100.0,,,,,,,,,,,,,,
3890,WHSO41,WHSO22,,,,0.0185,1.614,-0.5638,,,,,nget_tx,,,886.0,,,,,,,,,,,,,,
3891,WIBA21,WIBA31,,,,0.6006,25.9931,-0.0335,,,,,nget_tx,,,114.0,,,,,,,,,,,,,,
