,Node 1,Node 2,OHL Length (km),Cable Length (km),Circuit Type,R (% on 100MVA),X (% on 100MVA),B (% on 100MVA),Winter Rating (MVA),Spring Rating (MVA),Summer Rating (MVA),Autumn Rating (MVA),Dataframe,Year,Status,Rating (MVA),OFTO,Station,OHL Length(km),Cable Length(km),Voltage (kV),Wind Farm,Interconnection Type,Rated DC Voltage (kV),Rated AC Voltage (kV), Rating (MVA),Site,Voltage Ratio (kV),Rating(MVA),Voltage(kV)
3892,WIBA21,WIBA31,,,,0.6006,25.9931,-0.0335,,,,,nget_tx,,,114.0,,,,,,,,,,,,,,
3893,WIEN2A,WIEN11,,,,0.1,8.1202,-0.2373,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3894,WIEN2B,WIEN11,,,,0.1366,8.0648,-0.0471,,,,,nget_tx,,,296.0,,,,,,,,,,,,,,
3895,WILE41,WILL11,,,,0.1046,7.8493,-0.0881,,,,,nget_tx,,,271.0,,,,,,,,,,,,,,
3896,WILE41,WILL11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3897,WILE41,WILL12,,,,0.1035,8.3458,-0.0962,,,,,nget_tx,,,278.0,,,,,,,,,,,,,,
3898,WILE41,WILL21,,,,0.0268,2.7989,-0.3188,,,,,nget_tx,,,686.0,,,,,,,,,,,,,,
3899,WILL21,WILL11,,,,0.2847,12.2467,-1.4346,,,,,nget_tx,,,140.0,,,,,,,,,,,,,,
3900,WILL21,WILL12,,,,0.2847,12.2467,-1.4346,,,,,nget_tx,,,140.0,,,,,,,,,,,,,,
3901,WILT2A,GRST61,,,,0.3151,12.4456,-0.1391,,,,,nget_tx,,,207.0,,,,,,,,,,,,,,
3902,WILT2B,GRST61,,,,0.3151,12.4456,-0.1391,,,,,nget_tx,,,207.0,,,,,,,,,,,,,,
3903,WILT2C,GRST61,,,,0.2275,10.8456,-0.0697,,,,,nget_tx,,,198.0,,,,,,,,,,,,,,
3904,WILT2D,GRST61,,,,0.2972,12.4333,-0.1533,,,,,nget_tx,,,206.0,,,,,,,,,,,,,,
3905,WIMB21,WIMB11,,,,0.167,7.9774,-0.2092,,,,,nget_tx,,,255.0,,,,,,,,,,,,,,
3906,WIMB21,WIMB11,,,,0.1845,7.8956,-0.1938,,,,,nget_tx,,,249.0,,,,,,,,,,,,,,
3907,WIMB21,WIMB12,,,,0.167,7.9774,-0.2092,,,,,nget_tx,,,255.0,,,,,,,,,,,,,,
3908,WIMB21,WIMB12,,,,0.1845,7.8956,-0.1938,,,,,nget_tx,,,249.0,,,,,,,,,,,,,,
3909,WIMB41,WIMB11,,,,0.1366,7.753,-0.4285,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3910,WIMB41,WIMB11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3911,WIMB41,WIMB11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3912,WIMB41,WIMB11,,,,0.1354,7.753,-0.4285,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3913,WIMB41,WIMB11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3914,WIMB41,WIMB21,,,,0.014,2.6567,-0.1528,,,,,nget_tx,,,950.0,,,,,,,,,,,,,,
3915,WISD21,WISD11,,,,0.1845,7.8956,-0.1938,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3916,WISD21,WISD11,,,,0.167,7.9774,-0.2092,,,,,nget_tx,,,257.0,,,,,,,,,,,,,,
3917,WISD21,WISD11,,,,0.167,7.9774,-0.2092,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3918,WISD21,WISD11,,,,0.0723,8.433,-0.2375,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3919,WISD21,WISD2A,,,,0.002,0.6673,0.0,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3920,WISD21,WISD61,,,,0.3204,14.3298,-0.2424,,,,,nget_tx,,,201.0,,,,,,,,,,,,,,
3921,WISD21,WISD61,,,,0.3204,14.3298,-0.2424,,,,,nget_tx,,,200.0,,,,,,,,,,,,,,
3922,WISD21,WISD61,,,,0.3204,14.3298,-0.2424,,,,,nget_tx,,,200.0,,,,,,,,,,,,,,
3923,WISD41,WISD21,,,,0.0152,1.6463,-0.1118,,,,,nget_tx,,,949.0,,,,,,,,,,,,,,
3924,WISD42,WISD21,,,,0.0152,1.6463,-0.1118,,,,,nget_tx,,,949.0,,,,,,,,,,,,,,
3925,WMEL21,WMEL11,,,,0.2264,12.2479,-0.6062,,,,,nget_tx,,,130.0,,,,,,,,,,,,,,
3926,WMEL21,WMEL11,,,,0.2264,12.2479,-0.6062,,,,,nget_tx,,,130.0,,,,,,,,,,,,,,
3927,WMEL21,WMEL11,,,,0.2264,12.2479,-0.6062,,,,,nget_tx,,,129.0,,,,,,,,,,,,,,
3928,WMEL21,WMEL11,,,,0.2264,12.2479,-0.6062,,,,,nget_tx,,,129.0,,,,,,,,,,,,,,
3929,WMEL21,WMEL12,,,,0.1492,8.2209,-0.7333,,,,,nget_tx,,,199.0,,,,,,,,,,,,,,
3930,WMEL21,WMEL12,,,,0.1492,8.2209,-0.7333,,,,,nget_tx,,,199.0,,,,,,,,,,,,,,
3931,WMEL21,WMEL12,,,,0.1923,8.2361,-0.4425,,,,,nget_tx,,,197.0,,,,,,,,,,,,,,
3932,WTHU4A,WTHU31,,,,0.5201,31.2457,-0.1063,,,,,nget_tx,,,100.0,,,,,,,,,,,,,,
3933,WTHU4B,WTHU31,,,,0.5201,31.2457,-0.1063,,,,,nget_tx,,,100.0,,,,,,,,,,,,,,
3934,WWEY21,WWEY11,,,,0.2188,8.097,-1.9861,,,,,nget_tx,,,280.0,,,,,,,,,,,,,,
3935,WWEY21,WWEY12,,,,0.1382,8.4614,-0.1786,,,,,nget_tx,,,250.0,,,,,,,,,,,,,,
3936,WWEY22,WWEY11,,,,0.1954,8.0796,-0.2295,,,,,nget_tx,,,202.0,,,,,,,,,,,,,,
3937,WWEY22,WWEY12,,,,0.1382,8.4489,-0.1786,,,,,nget_tx,,,240.0,,,,,,,,,,,,,,
3938,WWEY4A,WWEY21,,,,0.017,1.6132,-5.1203,,,,,nget_tx,,,750.0,,,,,,,,,,,,,,
3939,WWEY4A,WWEY22,,,,0.0185,1.614,-0.5638,,,,,nget_tx,,,886.0,,,,,,,,,,,,,,
3940,WWEY4B,WWEY21,,,,0.0178,1.5995,-1.2431,,,,,nget_tx,,,845.0,,,,,,,,,,,,,,
3941,WWEY4B,WWEY2A,,,,0.0178,1.5995,-1.2431,,,,,nget_tx,,,845.0,,,,,,,,,,,,,,
3942,WYLF41,WYLF11,,,,0.1509,8.2849,-0.3279,,,,,nget_tx,,,276.0,,,,,,,,,,,,,,
3943,WYLF41,WYLF11,,,,0.1509,8.2849,-0.3279,,,,,nget_tx,,,276.0,,,,,,,,,,,,,,
3944,WYLF41,WYLF11,,,,0.1229,8.3873,-0.1147,,,,,nget_tx,,,269.0,,,,,,,,,,,,,,
3945,WYMO41,WYMO11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3946,WYMO41,WYMO11,,,,0.1509,8.2849,-0.3279,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3947,WYMO41,WYMO11,,,,0.1509,8.2849,-0.3279,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
3948,WYMO41,WYMO11,,,,0.1303,7.8698,-0.4285,,,,,nget_tx,,,273.0,,,,,,,,,,,,,,
4305,BOSW11,BOSW31,,,,0.316,15.0833,0.0,,,,,ofto_tx,,,120.0,TC Barrow OFTO Limited,,,,,,,,,,Barrow Offshore Wind Farm,132/33,,
4306,BEAT41,BEAT21,,,,0.054,5.009,0.0,,,,,ofto_tx,,,320.0,TC Beatrice OFTO Limited,,,,,,,,,,Beatrice Offshore Wind Farm,400/220,,
4307,BEAT41,BEAT22,,,,0.054,5.009,0.0,,,,,ofto_tx,,,320.0,TC Beatrice OFTO Limited,,,,,,,,,,Beatrice Offshore Wind Farm,400/220,,
4308,BEIW21,BEIW31,,,,0.076,5.65,0.0,,,,,ofto_tx,,,310.0,TC Beatrice OFTO Limited,,,,,,,,,,Beatrice Offshore Wind Farm,220/33,,
4309,BEIW22,BEIW32,,,,0.076,5.65,0.0,,,,,ofto_tx,,,310.0,TC Beatrice OFTO Limited,,,,,,,,,,Beatrice Offshore Wind Farm,220/33,,
4310,BBWO41,BBWO21,,,,0.08075,5.899445,-0.1779,,,,,ofto_tx,,,200.0,Diamond Transmission Partners BBE Limited,,,,,,,,,,Burbo Bank Extension Wind Farm,400/220,,
4311,BBWO41,BBWO21,,,,0.07975,5.799449999999999,-0.1779,,,,,ofto_tx,,,200.0,Diamond Transmission Partners BBE Limited,,,,,,,,,,Burbo Bank Extension Wind Farm,400/220,,
4312,BBWW21,BBWW31,,,,0.1150775,6.088915,-0.8147,,,,,ofto_tx,,,200.0,Diamond Transmission Partners BBE Limited,,,,,,,,,,Burbo Bank Extension Wind Farm,220/34,,
4313,BBWW21,BBWW32,,,,0.1157325,6.073895,-0.8147,,,,,ofto_tx,,,200.0,Diamond Transmission Partners BBE Limited,,,,,,,,,,Burbo Bank Extension Wind Farm,220/34,,
4314,DUDW11,DUDW31,,,,0.13,6.0,0.0,,,,,ofto_tx,,,200.0,TC Dudgeon OFTO plc,,,,,,,,,,Dudgeon Offshore Wind Farm,132/33,,
4315,DUDW12,DUDW32,,,,0.13,6.0,0.0,,,,,ofto_tx,,,200.0,TC Dudgeon OFTO plc,,,,,,,,,,Dudgeon Offshore Wind Farm,132/33,,
4316,NECT41,DUDO11,,,,0.09,6.0,-0.2956,,,,,ofto_tx,,,200.0,TC Dudgeon OFTO plc,,,,,,,,,,Dudgeon Offshore Wind Farm,400/132,,
4317,NECT41,DUDO12,,,,0.09,6.0,-0.2956,,,,,ofto_tx,,,200.0,TC Dudgeon OFTO plc,,,,,,,,,,Dudgeon Offshore Wind Farm,400/132,,
4318,BRST41,BRST21,,,,0.0296,3.44,0.0,,,,,ofto_tx,,,400.0,East Anglia One Limited,,,,,,,,,,East Anglia Offshore Wind Farm,400/220,,
4319,BRST42,BRST22,,,,0.0296,3.44,0.0,,,,,ofto_tx,,,400.0,East Anglia One Limited,,,,,,,,,,East Anglia Offshore Wind Farm,400/220,,
4320,EAAW21,EAAW61,,,,0.1037,7.035,0.0,,,,,ofto_tx,,,200.0,East Anglia One Limited,,,,,,,,,,East Anglia Offshore Wind Farm,220/66,,
4321,EAAW21,EAAW63,,,,0.1037,7.035,0.0,,,,,ofto_tx,,,200.0,East Anglia One Limited,,,,,,,,,,East Anglia Offshore Wind Farm,220/66,,
4322,EAAW22,EAAW62,,,,0.1037,7.035,0.0,,,,,ofto_tx,,,200.0,East Anglia One Limited,,,,,,,,,,East Anglia Offshore Wind Farm,220/66,,
4323,EAAW22,EAAW64,,,,0.1037,7.035,0.0,,,,,ofto_tx,,,200.0,East Anglia One Limited,,,,,,,,,,East Anglia Offshore Wind Farm,220/66,,
4324,SGRX21,SGRO21,,,,0.0327,2.9266,0.0,,,,,ofto_tx,,,410.0,Seagreen Wind Energy Limited,,,,,,,,,,Seagreen One Wind Farm,275/220,,
4325,SGRX22,SGRO22,,,,0.0327,2.9266,0.0,,,,,ofto_tx,,,410.0,Seagreen Wind Energy Limited,,,,,,,,,,Seagreen One Wind Farm,275/220,,
4326,SGRX23,SGRO23,,,,0.0327,2.9266,0.0,,,,,ofto_tx,,,410.0,Seagreen Wind Energy Limited,,,,,,,,,,Seagreen One Wind Farm,275/220,,
4327,SGRW21,SGRW61,,,,0.0605,3.8457,0.0,,,,,ofto_tx,,,390.0,Seagreen Wind Energy Limited,,,,,,,,,,Seagreen One Wind Farm,220/66,,
4328,SGRW22,SGRW62,,,,0.0605,3.8457,0.0,,,,,ofto_tx,,,390.0,Seagreen Wind Energy Limited,,,,,,,,,,Seagreen One Wind Farm,220/66,,
4329,SGRW22,SGRW62,,,,0.0605,3.8457,0.0,,,,,ofto_tx,,,390.0,Seagreen Wind Energy Limited,,,,,,,,,,Seagreen One Wind Farm,220/66,,
4330,GANW11,GANW31,,,,0.378,12.122,0.0,,,,,ofto_tx,,,90.0,Diamond Transmission Partners Galloper Limited,,,,,,,,,,Galloper Offshore Wind Farm,132/33,,
4331,GANW11,GANW33,,,,0.378,12.122,0.0,,,,,ofto_tx,,,90.0,Diamond Transmission Partners Galloper Limited,,,,,,,,,,Galloper Offshore Wind Farm,132/33,,
4332,GANW12,GANW32,,,,0.378,12.222,0.0,,,,,ofto_tx,,,90.0,Diamond Transmission Partners Galloper Limited,,,,,,,,,,Galloper Offshore Wind Farm,132/33,,
4333,GANW12,GANW34,,,,0.378,12.222,0.0,,,,,ofto_tx,,,90.0,Diamond Transmission Partners Galloper Limited,,,,,,,,,,Galloper Offshore Wind Farm,132/33,,
4334,GREG14,GREG3A,,,,0.411,23.33,0.0,,,,,ofto_tx,,,90.0,Greater Gabbard OFTO Plc,,,,,,,,,,Greater Gabbard Offshore Wind Farm,132/33,,
4335,GREG14,GREG3B,,,,0.411,23.33,0.0,,,,,ofto_tx,,,90.0,Greater Gabbard OFTO Plc,,,,,,,,,,Greater Gabbard Offshore Wind Farm,132/33,,
4336,GREG11,GREG31,,,,0.4,23.44,0.0,,,,,ofto_tx,,,90.0,Greater Gabbard OFTO Plc,,,,,,,,,,Greater Gabbard Offshore Wind Farm,132/33,,
4337,GREG11,GREG32,,,,0.4,23.44,0.0,,,,,ofto_tx,,,90.0,Greater Gabbard OFTO Plc,,,,,,,,,,Greater Gabbard Offshore Wind Farm,132/33,,
4338,GREG12,GREG33,,,,0.4,23.44,0.0,,,,,ofto_tx,,,90.0,Greater Gabbard OFTO Plc,,,,,,,,,,Greater Gabbard Offshore Wind Farm,132/33,,
4339,GREG12,GREG34,,,,0.4,23.44,0.0,,,,,ofto_tx,,,90.0,Greater Gabbard OFTO Plc,,,,,,,,,,Greater Gabbard Offshore Wind Farm,132/33,,
4340,GREG13,GREG35,,,,0.4,23.44,0.0,,,,,ofto_tx,,,90.0,Greater Gabbard OFTO Plc,,,,,,,,,,Greater Gabbard Offshore Wind Farm,132/33,,
4341,GREG13,GREG36,,,,0.4,23.44,0.0,,,,,ofto_tx,,,90.0,Greater Gabbard OFTO Plc,,,,,,,,,,Greater Gabbard Offshore Wind Farm,132/33,,
4342,GUNS11,GUNS31,,,,0.2372,8.5717,0.0,,,,,ofto_tx,,,120.0,TC Gunfleet Sands OFTO Limited,,,,,,,,,,Gunfleet Sands Offshore Wind Farm,132/33,,
4343,GUNS11,GUNS32,,,,0.2372,8.5717,0.0,,,,,ofto_tx,,,120.0,TC Gunfleet Sands OFTO Limited,,,,,,,,,,Gunfleet Sands Offshore Wind Farm,132/33,,
4344,BODE41,GWYO11,,,,0.0546875,3.5313,0.0,,,,,ofto_tx,,,320.0,Gwynt y Môr OFTO plc,,,,,,,,,,Gwynt Y Mor Offshore Wind Farm,400/132,,
4345,BODE41,GWYO12,,,,0.0546875,3.5313,0.0,,,,,ofto_tx,,,320.0,Gwynt y Môr OFTO plc,,,,,,,,,,Gwynt Y Mor Offshore Wind Farm,400/132,,
4346,GWAW11,GWAW31,,,,0.15625,11.3313,0.0,,,,,ofto_tx,,,160.0,Gwynt y Môr OFTO plc,,,,,,,,,,Gwynt Y Mor Offshore Wind Farm,132/33,,
4347,GWAW12,GWAW32,,,,0.15625,11.3625,0.0,,,,,ofto_tx,,,160.0,Gwynt y Môr OFTO plc,,,,,,,,,,Gwynt Y Mor Offshore Wind Farm,132/33,,
4348,GWBW11,GWBW31,,,,0.15625,11.3438,0.0,,,,,ofto_tx,,,160.0,Gwynt y Môr OFTO plc,,,,,,,,,,Gwynt Y Mor Offshore Wind Farm,132/33,,
4349,GWBW12,GWBW32,,,,0.15625,11.375,0.0,,,,,ofto_tx,,,160.0,Gwynt y Môr OFTO plc,,,,,,,,,,Gwynt Y Mor Offshore Wind Farm,132/33,,
4350,HOWA41,HOWA21,,,,0.016279069767441864,2.6767441860465118,0.0,,,,,ofto_tx,,,430.0,Diamond Transmission Partners Hornsea One Limited,,,,,,,,,,Hornsea One Offshore Wind Farm,400/220,,
4351,HOWA41,HOWA21,,,,0.016279069767441864,2.6744186046511627,0.0,,,,,ofto_tx,,,430.0,Diamond Transmission Partners Hornsea One Limited,,,,,,,,,,Hornsea One Offshore Wind Farm,400/220,,
4352,HOWA41,HOWA21,,,,0.016279069767441864,2.6744186046511627,0.0,,,,,ofto_tx,,,430.0,Diamond Transmission Partners Hornsea One Limited,,,,,,,,,,Hornsea One Offshore Wind Farm,400/220,,
4353,HOWW2A,HOWW3A,,,,0.0875,5.904166666666667,0.0,,,,,ofto_tx,,,240.0,Diamond Transmission Partners Hornsea One Limited,,,,,,,,,,Hornsea One Offshore Wind Farm,220/34,,
4354,HOWW2A,HOWW3A,,,,0.0875,5.904166666666667,0.0,,,,,ofto_tx,,,240.0,Diamond Transmission Partners Hornsea One Limited,,,,,,,,,,Hornsea One Offshore Wind Farm,220/34,,
4355,HOWW2B,HOWW3B,,,,0.0875,5.925,0.0,,,,,ofto_tx,,,240.0,Diamond Transmission Partners Hornsea One Limited,,,,,,,,,,Hornsea One Offshore Wind Farm,220/34,,
4356,HOWW2B,HOWW3B,,,,0.0875,5.925,0.0,,,,,ofto_tx,,,240.0,Diamond Transmission Partners Hornsea One Limited,,,,,,,,,,Hornsea One Offshore Wind Farm,220/34,,
4357,HOWW2C,HOWW3C,,,,0.0875,5.9208,0.0,,,,,ofto_tx,,,240.0,Diamond Transmission Partners Hornsea One Limited,,,,,,,,,,Hornsea One Offshore Wind Farm,220/34,,
4358,HOWW2C,HOWW3C,,,,0.0875,5.9042,0.0,,,,,ofto_tx,,,240.0,Diamond Transmission Partners Hornsea One Limited,,,,,,,,,,Hornsea One Offshore Wind Farm,220/34,,
4359,HOWB41,HOWB21,,,,0.0295,2.4968,0.0,,,,,ofto_tx,,,475.0,Breesea Limited,,,,,,,,,,Hornsea Two Offshore Wind Farm,400/220,,
4360,HOWB41,HOWB21,,,,0.0295,2.4968,0.0,,,,,ofto_tx,,,475.0,Breesea Limited,,,,,,,,,,Hornsea Two Offshore Wind Farm,400/220,,
4361,HOWB41,HOWB21,,,,0.295,2.4968,0.0,,,,,ofto_tx,,,475.0,Breesea Limited,,,,,,,,,,Hornsea Two Offshore Wind Farm,400/220,,
4362,HOWW2D,HOWW6D,,,,0.08,5.5518,0.0,,,,,ofto_tx,,,270.0,Breesea Limited,,,,,,,,,,Hornsea Two Offshore Wind Farm,220/66,,
4363,HOWW2D,HOWW6D,,,,0.08,5.5481,0.0,,,,,ofto_tx,,,270.0,Breesea Limited,,,,,,,,,,Hornsea Two Offshore Wind Farm,220/66,,
4364,HOWW2D,HOWW6D,,,,0.0844,5.5518,0.0,,,,,ofto_tx,,,270.0,Breesea Limited,,,,,,,,,,Hornsea Two Offshore Wind Farm,220/66,,
4365,HOWW2D,HOWW6D,,,,0.0844,5.5593,0.0,,,,,ofto_tx,,,270.0,Breesea Limited,,,,,,,,,,Hornsea Two Offshore Wind Farm,220/66,,
4366,HOWW2D,HOWW6D,,,,0.0844,5.5296,0.0,,,,,ofto_tx,,,270.0,Breesea Limited,,,,,,,,,,Hornsea Two Offshore Wind Farm,220/66,,
4367,HOWW2D,HOWW6D,,,,0.0848,5.5259,0.0,,,,,ofto_tx,,,270.0,Breesea Limited,,,,,,,,,,Hornsea Two Offshore Wind Farm,220/66,,
4368,HUMO21,HUMO11,,,,0.1875,11.4375,0.0,,,,,ofto_tx,,,160.0,Humber Gateway OFTO Limited,,,,,,,,,,Humber Gateway Offshore Wind Farm,275/132,,
4369,HUMO22,HUMO12,,,,0.1875,11.4375,0.0,,,,,ofto_tx,,,160.0,Humber Gateway OFTO Limited,,,,,,,,,,Humber Gateway Offshore Wind Farm,275/132,,
4370,HUMW11,HUMW31,,,,0.23192,8.57143,0.0,,,,,ofto_tx,,,140.0,Humber Gateway OFTO Limited,,,,,,,,,,Humber Gateway Offshore Wind Farm,132/33,,
4371,HUMW12,HUMW32,,,,0.23192,8.57143,0.0,,,,,ofto_tx,,,140.0,Humber Gateway OFTO Limited,,,,,,,,,,Humber Gateway Offshore Wind Farm,132/33,,
4372,LINO41,LINO11,,,,0.0417,4.6665,0.0,,,,,ofto_tx,,,300.0,TC Lincs OFTO Limited,,,,,,,,,,Lincs Offshore Wind Farm,400/132,,
4373,LINO41,LINO12,,,,0.0417,4.6665,0.0,,,,,ofto_tx,,,300.0,TC Lincs OFTO Limited,,,,,,,,,,Lincs Offshore Wind Farm,400/132,,
4374,LINS11,LINS31,,,,0.05,5.83,0.0,,,,,ofto_tx,,,240.0,TC Lincs OFTO Limited,,,,,,,,,,Lincs Offshore Wind Farm,132/33,,
4375,LINS12,LINS32,,,,0.05,5.83,0.0,,,,,ofto_tx,,,240.0,TC Lincs OFTO Limited,,,,,,,,,,Lincs Offshore Wind Farm,132/33,,
4376,LONO4A,LONO11,,,,0.33,6.455555555555556,0.0,,,,,ofto_tx,,,180.0,Blue Transmission London Array Limited,,,,,,,,,,London Array Offshore Wind Farm,400/150,,
4377,LONO4B,LONO12,,,,0.33,6.4111111111111105,0.0,,,,,ofto_tx,,,180.0,Blue Transmission London Array Limited,,,,,,,,,,London Array Offshore Wind Farm,400/150,,
4378,LONO4A,LONO13,,,,0.33,6.461111111111112,0.0,,,,,ofto_tx,,,180.0,Blue Transmission London Array Limited,,,,,,,,,,London Array Offshore Wind Farm,400/150,,
4379,LONO4B,LONO14,,,,0.33,6.438888888888889,0.0,,,,,ofto_tx,,,180.0,Blue Transmission London Array Limited,,,,,,,,,,London Array Offshore Wind Farm,400/150,,
4380,LOAW11,LOAW31,,,,0.402,6.56,0.0,,,,,ofto_tx,,,180.0,Blue Transmission London Array Limited,,,,,,,,,,London Array Offshore Wind Farm,150/33,,
4381,LOAW12,LOAW32,,,,0.40449999999999997,6.57,0.0,,,,,ofto_tx,,,180.0,Blue Transmission London Array Limited,,,,,,,,,,London Array Offshore Wind Farm,150/33,,
4382,LOYW11,LOYW31,,,,0.407,6.58,0.0,,,,,ofto_tx,,,180.0,Blue Transmission London Array Limited,,,,,,,,,,London Array Offshore Wind Farm,150/33,,
4383,LOYW12,LOAW34,,,,0.40449999999999997,6.57,0.0,,,,,ofto_tx,,,180.0,Blue Transmission London Array Limited,,,,,,,,,,London Array Offshore Wind Farm,150/33,,
4384,MOWE21,MOWE61,,,,0.08,4.53,0.0,,,,,ofto_tx,,,315.0,Moray East Offshore Wind Limited,,,,,,,,,,Moray East Offshore Wind Farm,220/66,,
4385,MOWE22,MOWE62,,,,0.08,4.53,0.0,,,,,ofto_tx,,,315.0,Moray East Offshore Wind Limited,,,,,,,,,,Moray East Offshore Wind Farm,220/66,,
4386,MOWE23,MOWE63,,,,0.08,4.53,0.0,,,,,ofto_tx,,,315.0,Moray East Offshore Wind Limited,,,,,,,,,,Moray East Offshore Wind Farm,220/66,,
4387,MORF21,MORO21,,,,0.097,4.74,0.0,,,,,ofto_tx,,,340.0,Moray East Offshore Wind Limited,,,,,,,,,,Moray East Offshore Wind Farm,275/220,,
4388,MORF22,MORO22,,,,0.097,4.74,0.0,,,,,ofto_tx,,,340.0,Moray East Offshore Wind Limited,,,,,,,,,,Moray East Offshore Wind Farm,275/220,,
4389,MORF23,MORO23,,,,0.097,4.74,0.0,,,,,ofto_tx,,,340.0,Moray East Offshore Wind Limited,,,,,,,,,,Moray East Offshore Wind Farm,275/220,,
4390,ORMW11,ORMW31,,,,0.464,14.421,0.0,,,,,ofto_tx,,,85.0,TC Ormonde OFTO Limited,,,,,,,,,,Ormonde Offshore Wind Farm,132/33,,
4391,ORMW11,ORMW32,,,,0.465,14.479,0.0,,,,,ofto_tx,,,85.0,TC Ormonde OFTO Limited,,,,,,,,,,Ormonde Offshore Wind Farm,132/33,,
4392,ORMO11,ORMO31,,,,0.348,13.465,0.0,,,,,ofto_tx,,,110.0,TC Ormonde OFTO Limited,,,,,,,,,,Ormonde Offshore Wind Farm,132/33,,
4393,RACO41,RACO21,,,,0.031650462962962964,3.152618905647115,0.0,,,,,ofto_tx,,,360.0,Diamond Transmission Partners RB Limited,,,,,,,,,,Race Bank Offshore Wind Farm,400/220,,
4394,RACO42,RACO22,,,,0.03177932098765432,3.158173446662169,0.0,,,,,ofto_tx,,,360.0,Diamond Transmission Partners RB Limited,,,,,,,,,,Race Bank Offshore Wind Farm,400/220,,
4395,RACW21,RACW31,,,,0.114485,6.038914901269515,0.0,,,,,ofto_tx,,,200.0,Diamond Transmission Partners RB Limited,,,,,,,,,,Race Bank Offshore Wind Farm,220/34,,
4396,RACW21,RACW32,,,,0.1146525,6.078918884492847,0.0,,,,,ofto_tx,,,200.0,Diamond Transmission Partners RB Limited,,,,,,,,,,Race Bank Offshore Wind Farm,220/34,,
4397,RACW22,RACW33,,,,0.11476000000000001,6.098920407941065,0.0,,,,,ofto_tx,,,200.0,Diamond Transmission Partners RB Limited,,,,,,,,,,Race Bank Offshore Wind Farm,220/34,,
4398,RACW22,RACW34,,,,0.11435,6.068922810309915,0.0,,,,,ofto_tx,,,200.0,Diamond Transmission Partners RB Limited,,,,,,,,,,Race Bank Offshore Wind Farm,220/34,,
4399,RAMW11,RAMW3A,,,,0.14,5.31,0.0,,,,,ofto_tx,,,240.0,TC Rampion OFTO Limited,,,,,,,,,,Rampion Offshore Wind Farm,150/33,,
4400,RAMW12,RAMW3B,,,,0.14,5.32,0.0,,,,,ofto_tx,,,240.0,TC Rampion OFTO Limited,,,,,,,,,,Rampion Offshore Wind Farm,150/33,,
4401,TWNE41,TWNE11,,,,0.073,5.1,0.0,,,,,ofto_tx,,,240.0,TC Rampion OFTO Limited,,,,,,,,,,Rampion Offshore Wind Farm,400/150,,
4402,TWNE42,TWNE12,,,,0.073,5.1,0.0,,,,,ofto_tx,,,240.0,TC Rampion OFTO Limited,,,,,,,,,,Rampion Offshore Wind Farm,400/150,,
4403,RORE11,RORE31,,,,0.87,41.4,0.0,,,,,ofto_tx,,,20.0,TC Robin Rigg OFTO Limited,,,,,,,,,,Robin Rigg East Offshore Wind Farm,132/33,,
4404,RORW11,RORW31,,,,0.87,41.4,0.0,,,,,ofto_tx,,,20.0,TC Robin Rigg OFTO Limited,,,,,,,,,,Robin Rigg West Offshore Wind Farm,132/33,,
4405,SSAW11,SSAW31,,,,0.22999999999999998,12.07,0.0,,,,,ofto_tx,,,90.0,Blue Transmission Sheringham Shoal Limited,,,,,,,,,,Sheringham Shoal Offshore Wind Farm,132/33,,
4406,SSAW11,SSAW32,,,,0.22999999999999998,12.07,0.0,,,,,ofto_tx,,,90.0,Blue Transmission Sheringham Shoal Limited,,,,,,,,,,Sheringham Shoal Offshore Wind Farm,132/33,,
4407,SSBW11,SSBW31,,,,0.22999999999999998,12.07,0.0,,,,,ofto_tx,,,90.0,Blue Transmission Sheringham Shoal Limited,,,,,,,,,,Sheringham Shoal Offshore Wind Farm,132/33,,
4408,SSBW11,SSBW32,,,,0.22999999999999998,12.07,0.0,,,,,ofto_tx,,,90.0,Blue Transmission Sheringham Shoal Limited,,,,,,,,,,Sheringham Shoal Offshore Wind Farm,132/33,,
4409,THOW11,THOW31,,,,0.18055555555555555,12.555555555555555,0.0,,,,,ofto_tx,,,90.0,Thanet OFTO Limited,,,,,,,,,,Thanet Offshore Wind Farm,132/33,,
4410,THOW11,THOW33,,,,0.18055555555555555,12.555555555555555,0.0,,,,,ofto_tx,,,90.0,Thanet OFTO Limited,,,,,,,,,,Thanet Offshore Wind Farm,132/33,,
4411,THOW12,THOW32,,,,0.18055555555555555,12.555555555555555,0.0,,,,,ofto_tx,,,90.0,Thanet OFTO Limited,,,,,,,,,,Thanet Offshore Wind Farm,132/33,,
4412,THOW12,THOW34,,,,0.18055555555555555,12.555555555555555,0.0,,,,,ofto_tx,,,90.0,Thanet OFTO Limited,,,,,,,,,,Thanet Offshore Wind Farm,132/33,,
4413,TKNW21,TKNW61,,,,0.07,3.33,0.0,,,,,ofto_tx,,,420.0,Triton Knoll Wind Farm Limited,,,,,,,,,,Triton Knoll Offshore Wind Farm,220/66,,
4414,TKNE21,TKNE61,,,,0.07,3.33,0.0,,,,,ofto_tx,,,420.0,Triton Knoll Wind Farm Limited,,,,,,,,,,Triton Knoll Offshore Wind Farm,220/66,,
4415,TKNO41,TKNO21,,,,0.036,3.78,0.0,,,,,ofto_tx,,,450.0,Triton Knoll Wind Farm Limited,,,,,,,,,,Triton Knoll Offshore Wind Farm,400/220,,
4416,TKNO42,TKNO22,,,,0.036,3.78,0.0,,,,,ofto_tx,,,450.0,Triton Knoll Wind Farm Limited,,,,,,,,,,Triton Knoll Offshore Wind Farm,400/220,,
4417,WAAW11,WAAW31,,,,0.42,8.75,0.0,,,,,ofto_tx,,,120.0,Blue Transmission Walney 1 OFTO Limited,,,,,,,,,,Walney 1 Offshore Wind Farm,132/33,,
4418,WAAW11,WAAW32,,,,0.42,8.75,0.0,,,,,ofto_tx,,,120.0,Blue Transmission Walney 1 OFTO Limited,,,,,,,,,,Walney 1 Offshore Wind Farm,132/33,,
4419,WABW11,WABW31,,,,0.2395,8.2882,0.0,,,,,ofto_tx,,,120.0,Blue Transmission Walney 2 OFTO Limited,,,,,,,,,,Walney 2 Offshore Wind Farm,132/33,,
4420,WABW11,WABW32,,,,0.2432,8.3214,0.0,,,,,ofto_tx,,,120.0,Blue Transmission Walney 2 OFTO Limited,,,,,,,,,,Walney 2 Offshore Wind Farm,132/33,,
4421,WACW21,WACW31,,,,0.115,6.02,-0.9268,,,,,ofto_tx,,,200.0,Diamond Transmission Partners Walney Extension Limited,,,,,,,,,,Walney Extension Offshore Wind Farm,220/34,,
4422,WACW21,WACW32,,,,0.115,6.02,-0.9268,,,,,ofto_tx,,,200.0,Diamond Transmission Partners Walney Extension Limited,,,,,,,,,,Walney Extension Offshore Wind Farm,220/34,,
4423,WADW21,WADW31,,,,0.115,6.02,0.0,,,,,ofto_tx,,,200.0,Diamond Transmission Partners Walney Extension Limited,,,,,,,,,,Walney Extension Offshore Wind Farm,220/34,,
4424,WADW21,WADW32,,,,0.115,6.02,0.0,,,,,ofto_tx,,,200.0,Diamond Transmission Partners Walney Extension Limited,,,,,,,,,,Walney Extension Offshore Wind Farm,220/34,,
4425,WOWE41,WOWE21,,,,0.0255,2.617,0.0,,,,,ofto_tx,,,470.0,Diamond Transmission Partners Walney Extension Limited,,,,,,,,,,Walney Extension Offshore Wind Farm,400/220,,
4426,WOWE42,WOWE22,,,,0.0255,2.617,0.0,,,,,ofto_tx,,,470.0,Diamond Transmission Partners Walney Extension Limited,,,,,,,,,,Walney Extension Offshore Wind Farm,400/220,,
4427,WDSO41,WDSO11,,,,0.208333333333333,5.0,0.0,,,,,ofto_tx,,,240.0,WoDS Transmission plc,,,,,,,,,,West of Duddon Sands Offshore Wind Farm,400/155,,
4428,WDSO42,WDSO12,,,,0.208333333333333,5.0,0.0,,,,,ofto_tx,,,240.0,WoDS Transmission plc,,,,,,,,,,West of Duddon Sands Offshore Wind Farm,400/155,,
4429,WDSW11,WDSW31,,,,0.208333333333333,5.0,0.0,,,,,ofto_tx,,,240.0,WoDS Transmission plc,,,,,,,,,,West of Duddon Sands Offshore Wind Farm,155/34,,
4430,WDSW12,WDSW32,,,,0.208333333333333,5.0,0.0,,,,,ofto_tx,,,240.0,WoDS Transmission plc,,,,,,,,,,West of Duddon Sands Offshore Wind Farm,155/34,,
4431,WERO21,WERO11,,,,0.09,6.62,0.0,,,,,ofto_tx,,,180.0,TC Westermost Rough OFTO Limited,,,,,,,,,,Westermost Rough Offshore Wind Farm,275/150,,
4432,WERO22,WERO11,,,,0.09,6.58,0.0,,,,,ofto_tx,,,180.0,TC Westermost Rough OFTO Limited,,,,,,,,,,Westermost Rough Offshore Wind Farm,275/150,,
4433,WERW11,WERW31,,,,0.12,7.14,0.0,,,,,ofto_tx,,,140.0,TC Westermost Rough OFTO Limited,,,,,,,,,,Westermost Rough Offshore Wind Farm,150/34,,
4434,WERW11,WERW32,,,,0.12,7.14,0.0,,,,,ofto_tx,,,140.0,TC Westermost Rough OFTO Limited,,,,,,,,,,Westermost Rough Offshore Wind Farm,150/34,,
