,name,std_type,from_bus,to_bus,length_km,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,g_us_per_km,max_i_ka,df,parallel,type,in_service
388,LAGA41-LAND41,,391,389,21.224,0.025555974368639277,0.30765171503957783,11.96324154078583,0.0,3.1292384590077718,1.0,1,,True
389,LAGA41-LAND42,,391,390,21.355,0.02554905174432217,0.30778740341840316,11.959538149358352,0.0,1.5992602456552634,1.0,1,,True
390,LALE21-WWEY2A,,386,791,8.395,0.028556432400238238,0.30934633710541987,11.880117942103551,0.0,2.317798898855807,1.0,1,,True
391,LEGA41-TREU4A,,393,734,12.119,0.01782325274362571,0.30576780262397885,12.04726355683972,0.0,3.585345171667576,1.0,1,,True
392,LEGA41-TREU4B,,393,733,12.119,0.01782325274362571,0.30576780262397885,12.04726355683972,0.0,3.585345171667576,1.0,1,,True
393,LEGA4A-SHRE4A,,395,623,46.944,0.025562372188139056,0.3077027948193592,11.963361840736736,0.0,2.889638097294077,1.0,1,,True
394,LEIB4A-SUND42,,398,671,13.455,0.014150873281308067,0.27481233742103306,13.377058724831851,0.0,3.199963866983501,1.0,1,,True
395,LEIB4B-SUND41,,397,673,13.455,0.014150873281308067,0.27481233742103306,13.377058724831851,0.0,3.199963866983501,1.0,1,,True
396,LEIS11-SIZE11,,400,629,2.149,0.01589159609120521,0.17472647743136344,408.2821107782982,0.0,1.062849359189993,1.0,1,,True
397,LEIS11-SIZE12,,400,631,2.148,0.015817877094972066,0.17472670391061454,408.28507897607705,0.0,1.062849359189993,1.0,1,,True
398,LEIS11-SIZE1A,,400,632,1.65,0.01584,0.174768,408.2837800495552,0.0,1.062849359189993,1.0,1,,True
399,LEIS11-SIZE1B,,400,628,1.65,0.01584,0.174768,408.2837800495552,0.0,1.062849359189993,1.0,1,,True
400,LEIS4A-SIZE41,,399,630,0.81,0.017777777777777778,0.2785185185185185,13.115546236275696,0.0,3.199963866983501,1.0,1,,True
401,LISD21-LISD2A,,401,403,0.0,0.0001,0.0001,100000.0,0.0,1.553597088001175,1.0,1,,True
402,LITT41-LITT41,,410,410,1.0,0.011199999999999998,0.1888,217.1510043545677,0.0,2.977684013345495,1.0,1,,True
403,LITT41-LOFI4A,,410,415,8.152,0.02492639842983317,0.30814524043179586,11.887812174760635,0.0,4.270948616330257,1.0,1,,True
404,LITT41-LOFI4B,,410,414,8.152,0.02492639842983317,0.30814524043179586,11.887812174760635,0.0,4.270948616330257,1.0,1,,True
405,LITT41-WTHU4E,,410,785,3.7,0.01772972972972973,0.24864864864864866,114.68565400940398,0.0,2.404663871174791,1.0,1,,True
406,LITT41-WTHU4F,,410,788,3.7,0.01772972972972973,0.24864864864864866,114.68565400940398,0.0,2.404663871174791,1.0,1,,True
407,LOFI4A-ROWD4A,,415,586,26.714,0.03449876469267051,0.32025155349255074,11.429840865650686,0.0,1.9427836558230906,1.0,1,,True
408,LOFI4B-ROWD4B,,414,584,26.714,0.03449876469267051,0.32025155349255074,11.429840865650686,0.0,1.9427836558230906,1.0,1,,True
409,LOVE41-NURS41,,418,498,36.477,0.01736984949420183,0.27826849795761716,13.11461906503335,0.0,3.199963866983501,1.0,1,,True
410,LOVE41-NURS4A,,418,499,36.477,0.01736984949420183,0.27826849795761716,13.11461906503335,0.0,3.199963866983501,1.0,1,,True
411,MACC41-STAL4B,,422,653,31.196,0.03179894858315168,0.31645082702910626,11.591294401255002,0.0,2.147743001385408,1.0,1,,True
412,MAGA21-PYLE21,,426,556,6.238,0.025580113818531577,0.3075675296569413,11.920711521140563,0.0,2.1372457237637783,1.0,1,,True
413,MANN41-MANN41,,424,424,0.0,0.0001,0.0001,100000.0,0.0,4.288269124405946,1.0,1,,True
414,MANN41-MANN41,,424,424,0.0,0.0001,0.0001,100000.0,0.0,4.288269124405946,1.0,1,,True
415,MANN41-NURS4A,,424,499,39.823,0.016713959269768725,0.25982974662883257,31.196834722510143,0.0,3.199963866983501,1.0,1,,True
416,MARH41-MARH4A,,428,429,0.0,0.0001,0.0001,100000.0,0.0,4.128054424705824,1.0,1,,True
417,MARH42-MARH4B,,427,430,0.0,0.0001,0.0001,100000.0,0.0,4.128054424705824,1.0,1,,True
418,MAWO41-NURS41,,425,498,7.441,0.019997312189221877,0.27544684854186263,13.479563845356063,0.0,3.1277950833347976,1.0,1,,True
419,MEDB4A-STEW41,,432,666,7.0,0.014171428571428571,0.2747428571428571,13.371857272273541,0.0,4.800667488311738,1.0,1,,True
420,MEDB4B-STEW41,,431,666,7.0,0.014171428571428571,0.2747428571428571,13.371857272273541,0.0,4.800667488311738,1.0,1,,True
421,MELK41-MITY41,,434,451,28.101,0.029095049998220705,0.31833742571438745,11.52933167295769,0.0,2.6947823814425784,1.0,1,,True
422,MELK41-MITY41,,434,451,28.052,0.02908883502067589,0.3183231142164552,11.52940035400672,0.0,2.6947823814425784,1.0,1,,True
423,MELK41-SEAB41,,434,608,53.558,0.01786474476268718,0.28234064005377346,12.959941133894409,0.0,3.1913036129456565,1.0,1,,True
424,MIDL41-QUER4A,,438,558,9.704,0.014179719703215167,0.2748557295960428,13.371909989653993,0.0,4.288269124405946,1.0,1,,True
425,MILL42-MILL4B,,439,440,0.34,0.028235294117647056,0.31999999999999995,11.527030804816661,0.0,0.5080682368868706,1.0,1,,True
426,MILL4A-SUND41,,442,673,13.75,0.02909090909090909,0.3183709090909091,11.529618136511843,0.0,2.5201339250127166,1.0,1,,True
427,MILL4B-SUND42,,440,671,14.955,0.027174857907054498,0.2971046472751588,10.758256902145527,0.0,2.5201339250127166,1.0,1,,True
428,MONF22-POPP21,,452,551,37.84,0.04156976744186046,0.4003888081395348,9.273494386504597,0.0,1.1295070720873406,1.0,1,,True
429,MONF41-PADI41,,458,517,87.848,0.01937892723795647,0.29662143702759314,12.396975788803848,0.0,3.158105972467253,1.0,1,,True
430,NECT41-NECT4A,,464,463,0.0,0.0001,0.0001,100000.0,0.0,1.8042195912175805,1.0,1,,True
431,NECT41-NECT4B,,464,462,0.0,0.0001,0.0001,100000.0,0.0,4.4744645862196,1.0,1,,True
432,NECT4A-NORM41,,463,494,37.492,0.014168355915928731,0.27483196415235256,13.371496444092521,0.0,4.7876771072549715,1.0,1,,True
433,NECT4A-WALP41,,463,753,41.619,0.014185828587904566,0.2747975684182705,13.371850784972242,0.0,4.442710321414171,1.0,1,,True
434,NECT4B-NORM41,,462,494,37.492,0.014168355915928731,0.27483196415235256,13.371496444092521,0.0,4.416729559300637,1.0,1,,True
435,NECT4B-WALP41,,462,753,41.619,0.014185828587904566,0.2747975684182705,13.371850784972242,0.0,4.288269124405946,1.0,1,,True
436,NEEP21-PITS21,,466,549,4.8260000000000005,0.03353450062163282,0.21593711147948613,233.9453870882298,0.0,0.7998925547681724,1.0,1,,True
437,NEEP21-SHEC21,,466,622,5.279,0.033521973858685356,0.2140249100208373,238.03373739660807,0.0,0.7998925547681724,1.0,1,,True
438,NEEP4A-STSB4B,,465,667,12.801,0.03449730489805484,0.3283493477072104,11.09677100094403,0.0,3.199963866983501,1.0,1,,True
439,NFLE41-SING41,,481,627,5.941,0.025046288503618917,0.30701902036694156,11.938629925752986,0.0,3.622872939164902,1.0,1,,True
440,NFLE41-WTHU4A,,481,783,7.511,0.02918386366662229,0.3182532285980562,11.529515906415016,0.0,2.5201339250127166,1.0,1,,True
441,NFLE41-WTHU4B,,481,784,7.511,0.02918386366662229,0.3182532285980562,11.529515906415016,0.0,2.5201339250127166,1.0,1,,True
442,NORL2A-SHEC21,,489,622,4.372,0.033211344922232384,0.19355986962488564,281.58606210893447,0.0,0.7998925547681724,1.0,1,,True
443,NORL2B-PITS21,,487,549,10.751,0.03327190493907544,0.19358199237280255,281.5859087132691,0.0,0.7998925547681724,1.0,1,,True
444,NORM11-NOTR11,,491,495,1.0,0.4112064,1.3555906848000001,57.54569223363606,0.0,1.2684210459469052,1.0,1,,True
445,NORM12-NOTR12,,492,496,1.0,0.41155487999999996,1.3555906848000001,57.527423759911095,0.0,1.4171324789199906,1.0,1,,True
446,NORT21-SALH21,,485,602,12.178,0.028814255214320898,0.32664435867958613,11.226684861085316,0.0,2.5130482626181165,1.0,1,,True
447,NORT41-SALH42,,486,604,12.206,0.02883827625757824,0.32665902015402265,11.226643126504412,0.0,2.2920805686828145,1.0,1,,True
448,NORT41-SPEN41,,486,644,23.134,0.019088787066655136,0.28093714878533754,10.946202149075358,0.0,3.1913036129456565,1.0,1,,True
449,NORT41-SPEN42,,486,645,23.134,0.019088787066655136,0.28093714878533754,10.946202149075358,0.0,3.1913036129456565,1.0,1,,True
450,OCKH21-WIEN2A,,501,813,4.906000000000001,0.03329596412556053,0.31137892376681614,36.73615647967666,0.0,1.2575738590712213,1.0,1,,True
451,OCKH2A-WIEN2B,,502,815,4.67,0.03449277301927195,0.32015123126338324,11.41492475910579,0.0,1.5955861984876931,1.0,1,,True
452,OSBA41-THTO43,,513,694,16.79,0.017343656938653963,0.2782608695652174,13.114642206146515,0.0,3.199963866983501,1.0,1,,True
453,OSBA42-THTO41,,512,693,16.79,0.017343656938653963,0.2782608695652174,13.114642206146515,0.0,3.199963866983501,1.0,1,,True
454,PADI41-PEWO4B,,517,539,37.608,0.023654541586896404,0.2998936396511381,12.260946326211837,0.0,2.800148805569685,1.0,1,,True
455,PELH41-RYEH4A,,522,589,23.015,0.017379969585053227,0.27828807299587227,13.113426834027425,0.0,3.199963866983501,1.0,1,,True
456,PELH41-RYEH4B,,522,590,23.439,0.017338623661419,0.27830538845513886,13.112594395730511,0.0,3.199963866983501,1.0,1,,True
457,PELH41-SUND42,,522,671,45.13,0.01726567693330379,0.2666075781076889,13.761850739292065,0.0,3.8855673116461813,1.0,1,,True
458,PELH41-WYMO41,,522,840,26.856,0.017277330950253203,0.2662496276437295,13.781012940849207,0.0,3.8855673116461813,1.0,1,,True
459,PEMB41-SWAN41,,527,681,83.975,0.017357546888955046,0.27829234891336707,13.114623171650353,0.0,3.199963866983501,1.0,1,,True
460,PEMB41-SWAN42,,527,677,84.57,0.017367860943597022,0.278283079106066,13.114615725723285,0.0,3.199963866983501,1.0,1,,True
461,PENM4A-PENT41,,537,535,49.211,0.020970921135518485,0.3112149722622991,11.82621549993511,0.0,3.199963866983501,1.0,1,,True
462,PENM4B-PENT41,,536,535,49.211,0.020970921135518485,0.3112149722622991,11.82621549993511,0.0,3.199963866983501,1.0,1,,True
463,PENT41-TRAW41,,535,730,51.408,0.019701213818860874,0.2973856209150327,50.908382492157166,0.0,1.4318286675902718,1.0,1,,True
464,PENT41-WYLF41,,535,838,35.24,0.017343927355278094,0.27827468785471055,13.114645064148158,0.0,3.199963866983501,1.0,1,,True
465,PENT41-WYLF41,,535,838,35.24,0.017343927355278094,0.27827468785471055,13.114645064148158,0.0,3.199963866983501,1.0,1,,True
466,PERH11-WYLF11,,533,837,19.94,0.04150651955867602,0.36980124373119355,10.02933710467297,0.0,1.312159702703695,1.0,1,,True
467,PERH11-WYLF11,,533,837,19.94,0.04150651955867602,0.36980124373119355,10.02933710467297,0.0,1.329655165406411,1.0,1,,True
468,PEWO2A-PEWO2C,,542,544,0.0,0.0001,0.0001,100000.0,0.0,3.19957021907269,1.0,1,,True
469,PEWO2B-PEWO2D,,541,538,0.0,0.0001,0.0001,100000.0,0.0,3.19957021907269,1.0,1,,True
470,PEWO2C-WASF2A,,544,767,23.481,0.028567512031003786,0.3093793918487287,11.879860324950274,0.0,2.85525951308324,1.0,1,,True
471,PEWO2D-WASF2B,,538,766,23.521,0.028583234131201906,0.309399844819523,11.879699613151455,0.0,2.85525951308324,1.0,1,,True
472,PEWO41-QUER4A,,543,558,31.939,0.02494755627915714,0.30698519051942763,11.93855167964953,0.0,4.117950794995006,1.0,1,,True
473,PEWO41-QUER4B,,543,557,32.087,0.024932215539003332,0.30696543771620904,11.938418770563434,0.0,4.117950794995006,1.0,1,,True
474,PITS21-TEMP21,,549,688,6.69,0.03323430493273543,0.19364069506726458,281.58586956289844,0.0,0.7998925547681724,1.0,1,,True
475,PITS21-WIBA21,,549,836,2.324,0.02505647590361446,0.18906250000000002,313.99487897856454,0.0,0.7998925547681724,1.0,1,,True
476,PUDM41-WHAM4A,,554,800,2.17,0.014746543778801843,0.1312442396313364,358.09862195674094,0.0,1.4202816622064793,1.0,1,,True
477,PYLE21-PYLE21,,556,556,0.25,0.0121,0.19057500000000002,284.5322090052606,0.0,2.1372457237637783,1.0,1,,True
478,RASS41-WALH41,,562,752,78.057,0.016377775215547615,0.2633357674519902,27.948583240537097,0.0,3.199963866983501,1.0,1,,True
479,RATS41-STAY4A,,564,659,43.614,0.02909157609941762,0.3183564910349888,11.52941886523695,0.0,2.7481872813426187,1.0,1,,True
480,RATS41-STOB41,,564,669,26.898999999999997,0.028967619614112053,0.3167998810364698,15.829627321136105,0.0,2.7481872813426187,1.0,1,,True
481,RATS41-WILE41,,564,825,21.964000000000002,0.028920050992533232,0.3168821708249863,14.64995020014652,0.0,1.5400818430633267,1.0,1,,True
482,RATS41-WILE41,,564,825,21.684,0.02907212691385353,0.31831765356945213,11.529448601840528,0.0,2.5201339250127166,1.0,1,,True
483,RAYL41-TILB4A,,568,709,20.499,0.024898775550026828,0.3069808283330894,11.938561740514857,0.0,2.8578838324886475,1.0,1,,True
484,REBR21-TOTT23,,573,721,12.983,0.009669375336979128,0.11807122775937766,344.0795767370419,0.0,2.191831567396252,1.0,1,,True
485,REBR22-TOTT24,,572,724,14.753,0.008919372331051311,0.11026189588558259,357.69019024846756,0.0,2.191831567396252,1.0,1,,True
486,RHIG41-SWAN41,,574,681,34.34,0.01737914967967385,0.27829935934769945,13.114640756946102,0.0,3.199963866983501,1.0,1,,True
487,ROCH21-STAL21,,577,654,31.256,0.02988126279754287,0.31896735826721273,11.500301125165862,0.0,2.416473308499125,1.0,1,,True
488,ROCH21-WHGA21,,577,803,11.746,0.034123318576536686,0.31766878086156985,21.179659062150744,0.0,1.3961379236767315,1.0,1,,True
489,ROCH21-WHGA21,,577,803,11.727,0.03411411699496888,0.3178610258378102,20.47244520616594,0.0,0.8481800318276684,1.0,1,,True
490,RYEH41-RYEH4B,,596,590,0.137,0.01167883211678832,0.2802919708029197,13.112857081384309,0.0,3.199963866983501,1.0,1,,True
491,RYEH41-WALX4A,,596,758,5.324,0.017430503380916604,0.2782870022539444,13.11443905604994,0.0,3.199963866983501,1.0,1,,True
492,RYEH4A-RYEH43,,589,594,0.264,0.024242424242424242,0.3090909090909091,11.94415647730291,0.0,3.199963866983501,1.0,1,,True
493,RYEH4A-WALX4B,,589,756,5.461,0.01728621131660868,0.27833730086064823,13.114763668073282,0.0,3.199963866983501,1.0,1,,True
494,RYEH4B-RYEH42,,590,593,0.215,0.022325581395348838,0.30511627906976746,11.945873926257171,0.0,3.199963866983501,1.0,1,,True
495,SAEN21-SAES21,,599,601,0.484,0.020312499999999997,0.28125,13.053292511763907,0.0,3.1911723969753862,1.0,1,,True
496,SALH41-SALH42,,603,604,0.0,0.0001,0.0001,100000.0,0.0,3.199963866983501,1.0,1,,True
497,SEAB41-WHSO4A,,608,806,34.315999999999995,0.01743792982865136,0.2731320666744376,56.48206763296101,0.0,2.055366958315068,1.0,1,,True
498,SELL4A-SELL4A,,618,618,0.0,0.0001,0.0001,100000.0,0.0,2.68467875173176,1.0,1,,True
499,SELL4A-SELL4C,,618,613,0.257,0.0062256809338521405,0.08093385214007782,771.9014739956415,0.0,2.370022855023414,1.0,1,,True
500,SELL4A-SELL4D,,618,615,0.257,0.0062256809338521405,0.08093385214007782,771.9014739956415,0.0,2.370022855023414,1.0,1,,True
501,SELL4A-SELL4E,,618,616,0.415,0.007710843373493976,0.08481927710843373,716.1972439134818,0.0,2.370022855023414,1.0,1,,True
502,SELL4A-SELL4F,,618,617,0.415,0.007710843373493976,0.08481927710843373,716.1972439134818,0.0,2.370022855023414,1.0,1,,True
503,SELL4B-SELL4C,,619,613,0.257,0.024902723735408562,0.3050583657587549,11.936620731891365,0.0,4.800667488311738,1.0,1,,True
504,SELL4B-SELL4D,,619,615,0.257,0.024902723735408562,0.3050583657587549,11.936620731891365,0.0,4.800667488311738,1.0,1,,True
505,SELL4B-SELL4E,,619,616,0.39,0.024615384615384615,0.3076923076923077,11.936620731891365,0.0,4.800667488311738,1.0,1,,True
506,SELL4B-SELL4F,,619,617,0.39,0.024615384615384615,0.3076923076923077,11.936620731891365,0.0,4.800667488311738,1.0,1,,True
507,SHRE4A-SHRE4B,,623,625,0.054,0.029629629629629627,0.2962962962962963,11.936620731891365,0.0,0.34641016151377546,1.0,1,,True
508,SHUR41-TAUN41,,626,686,27.0,0.02885925925925926,0.318162962962963,11.535196597648499,0.0,4.2723919920032305,1.0,1,,True
509,SPEN41-STEW41,,644,666,37.921,0.0210121041111785,0.31163735133567155,12.852986133313383,0.0,3.0974841942023423,1.0,1,,True
510,SPEN42-STEW41,,645,666,37.795,0.021039820082021432,0.31191427437491737,11.799499873724159,0.0,3.0974841942023423,1.0,1,,True
511,SPLN41-WALP41,,642,753,29.234,0.01488677567216255,0.280057467332558,13.147336675889672,0.0,4.117950794995006,1.0,1,,True
512,SSHI22-TYNE2A,,640,742,7.028,0.03335764086511099,0.32120179994308484,11.422185918515986,0.0,2.235920133407096,1.0,1,,True
513,SSHI22-WBOL21,,640,773,4.366,0.03464269354099863,0.3200984883188273,11.419210357561633,0.0,2.1519419124340597,1.0,1,,True
514,STAL4A-THOM41,,652,696,76.223,0.01664589428387757,0.26715295908059244,39.475324375386606,0.0,1.4448190486470385,1.0,1,,True
515,STAL4B-STSB4A,,653,668,33.612,0.016422706176365584,0.2532428894442461,73.52363410158436,0.0,2.019282566490716,1.0,1,,True
516,STAY41-MARH4A,,660,429,73.027,0.02909608774836704,0.31832609856628374,11.530435313912397,0.0,3.339971307261985,1.0,1,,True
517,STEN11-STES11,,663,664,1.0,0.04634784000000001,0.20786832,19.675146201786045,0.0,0.791669687297896,1.0,1,,True
518,SUND41-WYMO41,,673,840,18.156,0.01727252698832342,0.2661379158404935,13.787336052461654,0.0,3.8855673116461813,1.0,1,,True
519,SWAN41-SWAN4B,,681,680,0.64,0.034999999999999996,0.32,11.429936049782434,0.0,4.288269124405946,1.0,1,,True
520,SWAN42-SWAN4A,,677,675,0.64,0.034999999999999996,0.32,11.429936049782434,0.0,1.5992602456552634,1.0,1,,True
521,TEMP22-WIBA21,,690,836,3.607,0.03333622123648461,0.19351781258663706,281.5855194889024,0.0,0.7998925547681724,1.0,1,,True
522,THOM21-WMEL21,,697,780,24.738,0.03378026720025871,0.3224563424690759,27.02742305532193,0.0,1.4654199559794865,1.0,1,,True
523,THOM2A-WMEL21,,698,780,25.213,0.033773747669852854,0.32373006980525915,17.67559933125803,0.0,1.599785109536345,1.0,1,,True
524,THUR21-THUR2A,,701,700,4.653,0.07931442080378251,0.3159574468085106,11.52899701971257,0.0,0.9279593417520531,1.0,1,,True
525,THUR2A-WMEL21,,700,780,16.348,0.03450957303645706,0.3283960576217274,11.131548270695259,0.0,1.599785109536345,1.0,1,,True
526,TILB21-WARL21,,705,762,13.065,0.03455654420206659,0.3200966322234979,11.417770070171944,0.0,2.147743001385408,1.0,1,,True
527,TILB21-WARL21,,705,762,12.897,0.03459622392804528,0.32010302783593086,11.41833406106903,0.0,2.078460969082653,1.0,1,,True
528,TILB41-TILB4A,,708,709,0.058,0.02758620689655172,0.33103448275862063,11.319209314724569,0.0,4.269505240657282,1.0,1,,True
529,TILB41-TILB4B,,708,706,0.059,0.027118644067796613,0.2983050847457627,11.902901464287151,0.0,4.117950794995006,1.0,1,,True
530,TOTT2A-TOTT22,,722,726,0.0,0.0001,0.0001,100000.0,0.0,1.8979077939906244,1.0,1,,True
531,TOTT2A-TOTT24,,722,724,0.0,0.0001,0.0001,100000.0,0.0,1.7425480851905069,1.0,1,,True
532,TOTT2B-TOTT21,,727,720,0.0,0.0001,0.0001,100000.0,0.0,1.8979077939906244,1.0,1,,True
533,TOTT2B-TOTT23,,727,721,0.0,0.0001,0.0001,100000.0,0.0,1.7425480851905069,1.0,1,,True
534,TRAW41-TREU4A,,730,734,64.278,0.024941659665826565,0.3069915056473444,11.938570613930082,0.0,4.269505240657282,1.0,1,,True
535,TRAW41-TREU4B,,730,733,64.278,0.024941659665826565,0.3069915056473444,11.938570613930082,0.0,4.269505240657282,1.0,1,,True
536,TREM21-USKM2A,,732,750,15.048,0.04291849415204679,0.3565652412280702,10.485439609993783,0.0,1.1505016273305997,1.0,1,,True
537,TYNE21-WBOL21,,740,773,11.399,0.033835204842530046,0.3207710106149662,11.420836282914767,0.0,2.14144463481243,1.0,1,,True
538,USKM11-USKM12,,748,749,0.0,0.0001,0.0001,100000.0,0.0,0.3936479108111085,1.0,1,,True
539,USKM21-USKM2A,,751,750,0.692,0.04152817919075145,0.3934248554913295,9.403469813979994,0.0,1.1505016273305997,1.0,1,,True
540,USKM21-USKM2B,,751,747,0.391,0.07543158567774935,0.32300191815856777,11.324622189861158,0.0,1.1295070720873406,1.0,1,,True
541,USKM21-WHSO21,,751,811,5.841,0.0446680790960452,0.31086393596986817,11.813605502503325,0.0,1.834924128260847,1.0,1,,True
542,USKM21-WHSO22,,751,812,5.849,0.044606984099846134,0.31095593263805776,11.813998638414303,0.0,1.8328246727365212,1.0,1,,True
543,USKM2A-WHSO21,,750,811,5.562,0.041605987055016176,0.39294543329737497,9.425350016597518,0.0,1.1505016273305997,1.0,1,,True
544,USKM2B-WHSO22,,747,812,5.851,0.041618954024953,0.39292428644676125,9.425955444312686,0.0,1.1295070720873406,1.0,1,,True
545,WBUR41-WBUR42,,775,776,0.0,0.0001,0.0001,100000.0,0.0,2.165063509461097,1.0,1,,True
546,WHSO41-WHSO4A,,808,806,0.077,0.02077922077922078,0.2701298701298701,13.073441753976256,0.0,1.1301631519386925,1.0,1,,True
547,WTHU4C-WTHU4E,,782,785,0.0,0.0001,0.0001,100000.0,0.0,3.464101615137755,1.0,1,,True
548,WTHU4D-WTHU4F,,786,788,0.0,0.0001,0.0001,100000.0,0.0,3.464101615137755,1.0,1,,True
549,BOLN41-LHOR4A,,56,407,28.1,0.017366548042704627,0.27826334519572954,13.114636344927783,0.0,3.990933735773288,1.0,1,,True
550,BRFO41-DISS4A,,69,180,31.5,0.014171428571428571,0.2744888888888889,14.59292936343961,0.0,4.792007234273894,1.0,1,,True
551,BRFO41-DISS4B,,69,181,31.5,0.014171428571428571,0.2744888888888889,14.59292936343961,0.0,4.792007234273894,1.0,1,,True
552,CELL41-DRAK41,,130,184,45.012,0.025557629076690663,0.3076868390651382,11.963272077833668,0.0,3.13212521035372,1.0,1,,True
553,CELL41-DRAK41,,130,184,45.712,0.025551277563878188,0.3077003850192509,11.962689874269742,0.0,3.13212521035372,1.0,1,,True
554,DISS4A-NORM41,,180,494,29.7,0.014168350168350169,0.27480134680134677,13.37229745549758,0.0,4.792007234273894,1.0,1,,True
555,DISS4B-NORM41,,181,494,29.7,0.014168350168350169,0.27480134680134677,13.37229745549758,0.0,4.792007234273894,1.0,1,,True
556,HINP41-SHUR41,,314,626,1.213,0.026380873866446827,0.31657048639736185,11.595480705478419,0.0,4.2723919920032305,1.0,1,,True
557,LHOR4B-NINF41,,405,475,23.2,0.017379310344827585,0.27827586206896554,13.114590264894177,0.0,3.990933735773288,1.0,1,,True
558,SHUR41-SHUR41,,626,626,0.0,0.0001,0.0001,100000.0,0.0,3.464101615137755,1.0,1,,True
559,SHUR41-TAUN42,,626,687,27.0,0.02885925925925926,0.318162962962963,11.536817620217027,0.0,4.2723919920032305,1.0,1,,True
560,BLYT21-BLYT22,,51,50,0.0,0.0001,0.0001,100000.0,0.0,3.19957021907269,1.0,1,,True
561,BLYT21-BLYT23,,51,52,0.0,0.0001,0.0001,100000.0,0.0,3.19957021907269,1.0,1,,True
562,BRAI4A-BULL41,,66,99,12.343,0.015685003645791135,0.2764967998055578,13.258774987524854,0.0,4.4744645862196,1.0,1,,True
563,BRAI4B-RAYL41,,65,568,33.03,0.01574326369966697,0.27654859218891914,13.25303400626929,0.0,3.199963866983501,1.0,1,,True
564,BRFO41-FRIS4A,,69,249,35.557,0.01736929437241612,0.278268695334252,13.114605436681044,0.0,3.199963866983501,1.0,1,,True
565,BRFO41-FRIS4B,,69,250,35.557,0.01736929437241612,0.278268695334252,13.114605436681044,0.0,3.199963866983501,1.0,1,,True
566,BRFO41-FRIS4C,,69,247,35.557,0.01736929437241612,0.278268695334252,13.114605436681044,0.0,3.199963866983501,1.0,1,,True
567,BRFO41-FRIS4D,,69,248,35.557,0.01736929437241612,0.278268695334252,13.114605436681044,0.0,3.199963866983501,1.0,1,,True
568,BRLE41-MELK41,,78,434,82.134,0.034460759247084034,0.3202181800472399,11.431231994034299,0.0,2.150629752731356,1.0,1,,True
569,BRLE41-MELK41,,78,434,81.569,0.034522919246282285,0.32023930659932076,11.429975187498316,0.0,2.150629752731356,1.0,1,,True
570,BRWA4A-BRWA4C,,83,87,4.371,0.028917867764813542,0.3184625943719972,11.526990645004219,0.0,2.554774941164094,1.0,1,,True
571,BRWA4B-BRWA4D,,81,88,4.462,0.02725235320484088,0.3047960555804572,32.82035666723649,0.0,2.554774941164094,1.0,1,,True
572,BRWA4C-MELK41,,87,434,77.004,0.028424497428705,0.3157238585008571,11.632020195059944,0.0,2.5201339250127166,1.0,1,,True
573,BRWA4C-SHUR41,,87,626,14.02,0.024878744650499288,0.3069900142653353,11.938891130508937,0.0,2.554774941164094,1.0,1,,True
574,BRWA4D-MELK41,,88,434,76.264,0.028448547151998325,0.3157033462708486,11.632299301381895,0.0,2.8997417270048955,1.0,1,,True
575,BRWA4D-SHUR41,,88,626,14.02,0.024878744650499288,0.3069900142653353,11.938891130508937,0.0,4.2723919920032305,1.0,1,,True
576,BULL41-RAYL41,,99,568,20.646,0.015731860893151216,0.2765087668313475,13.255684967085115,0.0,4.4744645862196,1.0,1,,True
577,ELST4A-SUND41,,208,673,34.834,0.02553826721019693,0.3076993741746569,11.972658356443159,0.0,3.088823940164498,1.0,1,,True
578,ELST4B-SUND42,,207,671,34.706,0.025540252405924044,0.30768166887569864,11.972791267638417,0.0,1.9427836558230906,1.0,1,,True
579,FRIN4A-FRIS41,,251,246,0.3,0.010666666666666666,0.18666666666666668,217.15365693695256,0.0,4.011140995194925,1.0,1,,True
580,FRIN4B-FRIS4C,,252,247,0.1,0.0001,0.0001,100000.0,0.0,4.012584370867899,1.0,1,,True
581,FRIS4A-FRIS41,,249,246,0.2,0.008,0.192,217.14702548099038,0.0,4.011140995194925,1.0,1,,True
582,FRIS4A-SIZE41,,249,630,7.61,0.01745072273324573,0.27837056504599206,13.114597363908503,0.0,3.199963866983501,1.0,1,,True
583,FRIS4B-FRIS41,,250,246,0.15,0.010666666666666666,0.192,217.15365693695256,0.0,4.011140995194925,1.0,1,,True
584,FRIS4B-SIZE41,,250,630,7.61,0.01745072273324573,0.27837056504599206,13.114597363908503,0.0,3.199963866983501,1.0,1,,True
585,FRIS4C-LEIS4A,,247,399,6.8,0.017411764705882352,0.2783529411764706,13.11448433646476,0.0,3.199963866983501,1.0,1,,True
586,FRIS4D-FRIS41,,248,246,0.2,0.0001,0.0001,100000.0,0.0,4.011140995194925,1.0,1,,True
587,FRIS4D-SIZE41,,248,630,7.61,0.01745072273324573,0.27837056504599206,13.114597363908503,0.0,3.199963866983501,1.0,1,,True
588,GRAW4A-GRAW41,,262,261,0.2,0.008,0.2,250.0025740455214,0.0,3.8004081469407116,1.0,1,,True
589,GRAW4B-GRAW42,,263,264,0.2,0.008,0.2,250.0025740455214,0.0,3.8004081469407116,1.0,1,,True
590,GRAW4B-TILB42,,263,704,26.747,0.016929001383332712,0.2713425804763151,39.08249947326589,0.0,2.798705429896711,1.0,1,,True
591,HINP41-SAFO41,,314,606,35.519999999999996,0.018963963963963965,0.2510360360360361,122.28242368362548,0.0,2.5201339250127166,1.0,1,,True
592,HINP41-SEAB41,,314,608,66.803,0.018322530425280304,0.2645390177087856,71.44812828374533,0.0,2.5201339250127166,1.0,1,,True
593,HURS21-LITT2A,,320,408,8.102,0.026042180942977045,0.2817969328560849,65.60195115194965,0.0,1.694260608131011,1.0,1,,True
594,HURS21-LITT2B,,320,411,8.003,0.026175340497313505,0.2822589966262652,64.87248196159406,0.0,1.694260608131011,1.0,1,,True
595,KEAD42-WBUR42,,352,776,28.425,0.017336851363236587,0.2782902374670185,13.114255328401502,0.0,4.301259505462712,1.0,1,,True
596,KEAD43-KEAD44,,355,357,0.0,0.0001,0.0001,100000.0,0.0,3.199963866983501,1.0,1,,True
597,SAFO41-SEAB4A,,606,609,31.219,0.017630289246932957,0.2801883468400653,13.031292090852412,0.0,4.113620667976083,1.0,1,,True
598,TILB41-TILB42,,708,704,0.0,0.0001,0.0001,100000.0,0.0,3.199963866983501,1.0,1,,True
599,TILB41-TILB43,,708,712,0.0,0.0001,0.0001,100000.0,0.0,3.199963866983501,1.0,1,,True
600,TILB41-TILB44,,708,710,0.0,0.0001,0.0001,100000.0,0.0,3.199963866983501,1.0,1,,True
601,BENR41-NEWX4A,,38,471,4.272,0.010861423220973781,0.2138576779026217,160.85611645071754,0.0,1.3235754921172171,1.0,1,,True
602,BENR41-WIMB41,,38,832,8.429,0.011009609680863685,0.214117926207142,160.85619595374018,0.0,1.5747228592147042,1.0,1,,True
603,COTT41-KEAD4C,,158,354,34.479,0.02496592128542011,0.31100669973027056,11.757750867776672,0.0,4.2723919920032305,1.0,1,,True
604,COTT41-KEAD4D,,158,356,34.628,0.024950906780639943,0.31096222709945714,11.758635426033871,0.0,4.2723919920032305,1.0,1,,True
605,CREB41-CREB42,,167,174,0.0,0.0001,0.0001,100000.0,0.0,2.000518682742053,1.0,1,,True
606,CREB41-CREB42,,167,174,0.0,0.0001,0.0001,100000.0,0.0,2.000518682742053,1.0,1,,True
607,CREB41-CREB42,,167,174,14.835,0.014128749578699024,0.274809571958207,13.372743318317884,0.0,4.438380194395248,1.0,1,,True
608,CREB41-CREB42,,167,174,14.904,0.014170692431561997,0.274825550187869,13.37250180646816,0.0,4.438380194395248,1.0,1,,True
609,CREB42-THTO41,,174,693,14.835,0.014128749578699024,0.274809571958207,13.372743318317884,0.0,4.438380194395248,1.0,1,,True
610,CREB42-THTO42,,174,692,14.904,0.014170692431561997,0.274825550187869,13.37250180646816,0.0,4.438380194395248,1.0,1,,True
611,CREB42-THTO44,,174,691,29.671,0.014182198105894644,0.2748003100670689,13.372292617521877,0.0,3.8437094171299337,1.0,1,,True
612,HARG41-HUTT41,,297,327,81.544,0.024919062101442166,0.3072500735799078,11.928130542515692,0.0,3.9995939898111326,1.0,1,,True
613,HURS21-NEWX21,,320,473,18.504,0.011034776264591439,0.21403378999135322,160.85628533905518,0.0,1.811830117493262,1.0,1,,True
614,HURS21-NEWX21,,320,473,18.442,0.011030867042620107,0.21401522340310164,160.85638485140734,0.0,2.0364718585961343,1.0,1,,True
615,MILL41-MILL4A,,441,442,0.34,0.028235294117647056,0.31999999999999995,11.527030804816661,0.0,2.8997417270048955,1.0,1,,True
616,NEWX4B-WIMB41,,470,832,12.688,0.010970996216897856,0.21399747793190416,160.85634430512775,0.0,1.4910070701822087,1.0,1,,True
617,PEMB41-POAB41,,527,550,74.6,0.01737265415549598,0.27828418230563007,13.114628657695292,0.0,3.199963866983501,1.0,1,,True
618,PEMB41-SWAN41,,527,681,83.854,0.0173635127721993,0.2782932239368426,13.114567360035531,0.0,3.199963866983501,1.0,1,,True
619,POAB41-SWAN41,,550,681,9.25,0.017297297297297298,0.2783135135135135,13.114582385018734,0.0,3.199963866983501,1.0,1,,True
620,SWAN41-WALH41,,681,752,139.22,0.016779198391035772,0.2695934492170665,21.72887381992279,0.0,3.199963866983501,1.0,1,,True
621,BLYT21-TYNE2A,,51,742,16.866,0.033360014229811455,0.3212246531483458,11.422798949348739,0.0,2.5550373731046347,1.0,1,,True
622,BRAI4A-BRFO41,,66,69,49.0,0.0144,0.2636734693877551,51.95560336258555,0.0,4.792007234273894,1.0,1,,True
623,BRAI4B-BRFO41,,65,69,49.0,0.01443265306122449,0.2637061224489796,51.95414173555716,0.0,4.792007234273894,1.0,1,,True
624,BRFO41-TWIN4A,,69,738,28.419,0.014187691333262958,0.2748020690383194,13.371837771226765,0.0,4.792007234273894,1.0,1,,True
625,BRFO41-TWIN4B ,,69,735,28.419,0.014187691333262958,0.2748020690383194,13.371837771226765,0.0,4.792007234273894,1.0,1,,True
626,BRIM4C-HACK41,,93,279,13.735999999999999,0.02434478741991846,0.3025043680838672,19.812102300001012,0.0,4.4744645862196,1.0,1,,True
627,BRIM4C-WALX41,,93,755,5.97,0.024924623115577887,0.3068676716917923,11.938953404842879,0.0,4.4744645862196,1.0,1,,True
628,BRIM4D-HACK41,,91,279,13.885,0.02419877565718401,0.30121714079942385,21.9297974161609,0.0,4.4744645862196,1.0,1,,True
629,BRIM4D-WALX41,,91,755,5.97,0.024924623115577887,0.3068676716917923,11.938953404842879,0.0,4.4744645862196,1.0,1,,True
630,CARR41-DAIN41,,123,176,3.352,0.028162291169451074,0.31169451073985677,11.737202247110364,0.0,4.269505240657282,1.0,1,,True
631,CARR41-DAIN41,,123,176,2.545,0.027033398821218073,0.3118271119842829,11.784970147609313,0.0,2.800148805569685,1.0,1,,True
632,EGGB41-MONF42,,202,455,10.37,0.014040501446480232,0.27479267116682743,13.396756064427933,0.0,3.492969128597236,1.0,1,,True
633,EGGB42-MONF42,,201,455,10.37,0.014040501446480232,0.27479267116682743,13.396756064427933,0.0,3.492969128597236,1.0,1,,True
634,GRAI41-GRAW4A,,259,262,1.845,0.013875338753387534,0.2749051490514905,13.396619329089278,0.0,3.8004081469407116,1.0,1,,True
635,GRAI41-GRAW4B,,259,263,2.089,0.014552417424605073,0.26424126376256585,34.06993830249031,0.0,2.798705429896711,1.0,1,,True
636,GRAW4A-KINO41,,262,369,10.607000000000001,0.01327425285189026,0.25794286791741305,32.971346464609006,0.0,3.8004081469407116,1.0,1,,True
637,HARG41-HUTT43,,297,326,81.544,0.024919062101442166,0.3072500735799078,11.928130542515692,0.0,3.9995939898111326,1.0,1,,True
638,HAWP21-OFFE21,,305,503,9.514,0.03012599852848434,0.3138191086819424,11.684842991031193,0.0,1.9419963600014685,1.0,1,,True
639,HAWP41-NORT41,,304,486,30.157,0.017349205822860366,0.2782770169446563,13.114634882333958,0.0,4.012584370867899,1.0,1,,True
640,KINO41-TILB41,,369,708,17.313,0.013769999422399353,0.26421763992375674,54.149153084482755,0.0,4.25795823527349,1.0,1,,True
641,KNAR21-TADT2A,,378,683,25.0,0.037025999999999996,0.332024,10.988499221980085,0.0,2.7292921816236855,1.0,1,,True
642,KNAR21-TADT2B,,378,684,25.0,0.037025999999999996,0.332024,10.988499221980085,0.0,2.7292921816236855,1.0,1,,True
643,MONF2A-TADT2A,,453,683,14.18,0.037012517630465445,0.3319926833568407,10.98836790417137,0.0,2.7292921816236855,1.0,1,,True
644,MONF2B-TADT2B,,454,684,14.78,0.03607281799729364,0.32537170162381596,28.825201238783695,0.0,2.7292921816236855,1.0,1,,True
645,MONF41-MONF42,,458,455,0.1,0.0001,0.0001,100000.0,0.0,2.165063509461097,1.0,1,,True
646,NORT41-OBST4A,,486,515,70.35,0.02908884150675196,0.32882444918265813,11.156625770917595,0.0,2.5259074277046127,1.0,1,,True
647,NORT41-OBST4B,,486,514,70.35,0.02908884150675196,0.32882444918265813,11.156625770917595,0.0,2.5201339250127166,1.0,1,,True
648,OBST4A-YORK4A,,515,842,2.8,0.029142857142857144,0.32857142857142857,11.156477305485605,0.0,1.8763883748662837,1.0,1,,True
649,OBST4B-YORK4B,,514,841,2.8,0.029142857142857144,0.32857142857142857,11.156477305485605,0.0,1.8763883748662837,1.0,1,,True
650,OFFE21-WBOL21,,503,773,8.207,0.030132051906908736,0.3138525039600341,11.685042012007099,0.0,1.9419963600014685,1.0,1,,True
651,OSBA41-OBST4A,,513,515,13.35,0.029123595505617973,0.32886891385767786,11.15664229355529,0.0,2.5201339250127166,1.0,1,,True
652,OSBA42-OBST4B,,512,514,13.35,0.029123595505617973,0.32886891385767786,11.15664229355529,0.0,2.5201339250127166,1.0,1,,True
653,OVER21-POPP21,,516,551,4.729,0.04109880524423768,0.39579588707972085,9.349997233487766,0.0,1.1337059831359924,1.0,1,,True
654,OVER21-POPP21,,516,551,4.634,0.041451769529564086,0.3980349050496331,9.274638401245475,0.0,0.9237604307034012,1.0,1,,True
655,OVER21-TADT2A,,516,683,20.176,0.03703286082474227,0.3320213372323553,10.988691216366316,0.0,2.7292921816236855,1.0,1,,True
656,OVER21-TADT2B,,516,684,20.176,0.03703286082474227,0.3320213372323553,10.988482599378496,0.0,2.7292921816236855,1.0,1,,True
657,PELH41-TWIN4A ,,522,737,40.882,0.014167604324641652,0.2748202142752312,13.37173839575406,0.0,4.4744645862196,1.0,1,,True
658,PELH41-TWIN4B ,,522,735,40.823,0.014188080248879308,0.2748254660363031,13.371765723413581,0.0,4.792007234273894,1.0,1,,True
